URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPC330EQSL9-G51.pdf
Accessed: 2026-11-13

                                                                                                                                           Frequency                   : 50Hz

                                                                                                                                           Fuel Type                   : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPC330E

Standby power                  240 kW / 300 kVA

Prime power                    264 kW / 330 kVA

                                                                  Standby                                                       Prime

Fuel consumption                                                  kW (kVA)                                                      kW (kVA)

Ratings                                                           264 (330)                                                     240 (300)

Load                                                              1/4             1/2            3/4             Full               1/4          1/2              3/4  Full

US gph                                                            N.A             N.A            N.A             N.A            N.A              N.A              N.A  N.A

L/hr                                                              N.A             N.A            N.A             75             17               31               46   63

Engine

Engine manufacturer                                                                              Cummins

Engine model                                                                                     QSL9-G5

Configuration                                                                                    4-Cycle; In-line; 6-Cylinder Diesel

Aspiration                                                                                       Turbocharged and Charge Air Cooled

Gross engine power output -- kWm                                                                 310

BMEP at set rated load -- kPa                                                                    2785

Bore -- mm                                                                                       114

Stroke -- mm                                                                                     145

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              7.2

Compression ratio                                                                                16.8:1

Lube oil capacity -- L                                                                           26.5

Overspeed limit -- rpm                                                                           1800 ±50

Regenerative power -- kWm                                                                        35

Governor type                                                                                    Electronic

Starting voltage                                                                                 24 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor Type                                                                                    Electronic

Max fuel transfer pump suction--(m)                                                              0.9

Oil system

Oil system capacity--(L)                                                                         26.5

Recommended oil                                                                                  API-CD OR BETTER

Oil normal temperature--(℃)                                                                      121

Oil consumption at 100%                                                                          0.37

Air

Combustion air -- m3/min                                                                         20.4

Exhaust

Exhaust flow--(m3/min)                                                                           52.8

Exhaust temperature--(oC)                                                                        ≤560

Allowable restriction--(kPa)                                                                     10.2

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No further  notice  shall  be  given  upon  any  change  of  the information, We reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                    127

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                              53

Fan power--(kW)                                                                                10.8

Fan Air flow--(m3/min)                                                                         402

Coolant normal temperature--(oC)                                                               82-93

Max water temperature--(oC)                                                                    104

Type of coolant                                                                                Glycol

Alternator

Alternator manufacturer                                                                        Stamford

Alternator model                                                                               HCI444D

Control System                                                                                 Self Excited and Brushless

Insulation class                                                                               H

Temperature Rise                                                                               H

Rated Power Facror                                                                             0.8

Winding Pitch                                                                                  Two Thirds

Voltage adjust scope                                                                           ≥±5%

Weight--(kg)                                                                                   940

A.V.R.                                                                                         AS440

Protection                                                                                     IP 23

Stator Winding                                                                                 Double layer Concentric

Winding Leads                                                                                  12

Voltage regulation                                                                             ≤±10%

Bearing number                                                                                 1

Cooling Air--(m3/sec)                                                                          0.8

Weights*                                                                                       Open        Enclosed

Unit wet weight kgs                                                                            3900        N.A.

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                     Length "A"  Width "B"                  Height "C"

Standard open set dimensions, mm                                                               3380        1355                       2087

Control Panel

Manual Control Panel:                                        Auto Control Panel:                           Remote control Panel:

Manual start                                                 Manual and auto start                         All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,            It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,       control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                    Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on          power factor and so on.

Emergency stop pushbutton                                    LCD screen                                    It also can detect main parameter, include

                                                             Emergency stop push button                    main voltage, main frequency.

                                                                                                           Event and performance log

See your distributor for more information.

                                                                                                      COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                               Add: 22 Boon Lay Way, #01-64, Tradehub 21, Singapore 609968

                                                                                                           Tel: +65-67957003          Fax: +65-67957013

                                                                                                                           Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to us. No further notice shall be given upon any change of the information, We reserve the

authority for final revision.

