URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPC880EQSK23-G3HCI634H.pdf
Accessed: 2026-11-13

                                                                                                                                           Frequency                   : 50Hz

                                                                                                                                           Fuel Type                   : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPC880E

Standby power                  704 kW / 880kVA

Prime power                    640 kW / 800 kVA

                                                                  Standby                                                       Prime

Fuel consumption                                                  kW (kVA)                                                      kW (kVA)

Ratings                                                           704 (880)                                                     640(800)

Load                                                              1/4             1/2            3/4             Full               1/4          1/2              3/4                Full

US gph                                                     N.A                    N.A            N.A             N.A            N.A              N.A              N.A  N.A

L/hr                                                              N.A             N.A            N.A             178            46               85               121  161

Engine

Engine manufacturer                                                                              Cummins

Engine model                                                                                     QSK23-G3

Configuration                                                                                    4-Cycle; In-line; 6-Cylinder Diesel

Aspiration                                                                                       Turbocharged and Air to Air Aftercooled

Gross engine power output -- kWm                                                                 768

BMEP at set rated load -- kPa                                                                    2675

Bore -- mm                                                                                       170

Stroke -- mm                                                                                     170

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              8.6

Compression ratio                                                                                16:1

Lube oil capacity -- L                                                                           103

Overspeed limit -- rpm                                                                           1800 ±50

Regenerative power -- kWm                                                                        71

Governor type                                                                                    Electronic

Starting voltage                                                                                 24 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor Type                                                                                    Electronic

Max fuel transfer pump suction--(m)                                                              0.89

Oil system

Oil system capacity--(L)                                                                         103

Recommended oil                                                                                  API-CD OR BETTER

Oil normal temperature--(℃)                                                                      120

Oil consumption at 100%                                                                          0.2

Air

Combustion air -- m3/min                                                                         53.28

Exhaust

Exhaust flow--(m3/min)                                                                           147.78

Exhaust temperature--(oC)                                                                        ≤543

Allowable restriction--(kPa)                                                                     10

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No further  notice  shall  be  given  upon  any  change  of  the  information,  We  reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                    127×2

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                              112.5

Fan power--(kW)                                                                                15

Fan Air flow--(m3/min)                                                                         1200

Coolant normal temperature--(oC)                                                               76.5-90

Max water temperature--(oC)                                                                    104

Type of coolant                                                                                Glycol

Alternator

Alternator manufacturer                                                                        Stamford

Alternator model                                                                               HCI 634H

Control System                                                                                 SEPARATELY  EXCITED      BY  P.M.G.

Insulation class                                                                               H

Temperature Rise                                                                               H

Rated Power Facror                                                                             0.8

Winding Pitch                                                                                  Two Thirds

Voltage adjust scope                                                                           ≥±5%

Weight--(kg)                                                                                   2117

A.V.R.                                                                                         MX321

Protection                                                                                     IP 23

Stator Winding                                                                                 Double layer Concentric

Winding Leads                                                                                  6

Voltage regulation                                                                             ≤±10%

Bearing number                                                                                 1

Cooling Air--(m3/sec)                                                                          1.614

Weights*                                                                                       Open        Enclosed

Unit wet weight kgs                                                                            6613        N.A.

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                     Length "A"  Width "B"                  Height "C"

Standard open set dimensions, mm                                                               4250        1510                       2205

Control Panel

Manual Control Panel:                                        Auto Control Panel:                           Remote control Panel:

Manual start                                                 Manual and auto start                         All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,            It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,       control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                    Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on          power factor and so on.

Emergency stop pushbutton                                    LCD screen                                    It also can detect main parameter, include

                                                             Emergency stop push button                    main voltage, main frequency.

                                                                                                           Event and performance log

See your distributor for more information.

                                                                                                      COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                               Add: 22 Boon Lay Way, #01-64, Tradehub 21, Singapore 609968

                                                                                                           Tel: +65-67957003          Fax: +65-67957013

                                                                                                                            Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to us. No further notice shall be given upon any change of the information, We reserve the

authority for final revision.

