URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPP250EC.pdf
Accessed: 2026-11-13

                                                                                                                                           Frequency                       : 50Hz

                                                                                                                                           Fuel Type                       : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPP250E

Standby power                  200 kW / 250kVA

Prime power                    184 kW / 230 KVA

                                                                  Standby                                                       Prime

Fuel consumption                                                  kW (kVA)                                                      kW (kVA)

Ratings                                                           200 (250)                                                     184(230)

Load                                                              1/4             1/2            3/4             Full               1/4          1/2              3/4      Full

US gph                                                     N/A                    N/A            N/A             N/A            N/A              N/A              N/A      N/A

L/hr                                                                                                             54                              23               31.6     50

Engine

Engine manufacturer                                                                              Perkins

Engine model                                                                                     1506A-E88TAG2

Configuration                                                                                    4-Cycle; Inline; 6-Cylinder Diesel,Water                         cooled;

Aspiration                                                                                       Turbo-Charged, After Cooler

Gross engine power output -- kWm                                                                 236

BMEP at set rated load -- kPa                                                                    2145

Bore -- mm                                                                                       112

Stroke -- mm                                                                                     149

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              7.4

Compression ratio                                                                                16.1:1

Lube oil capacity -- L                                                                           41

Overspeed limit -- rpm                                                                           1800 ±50

Regenerative power -- kWm                                                                        78

Governor type                                                                                    Electronic

Starting voltage                                                                                 24 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor Type                                                                                    Electronic

Max fuel transfer pump suction--(m)                                                              6.21

Oil system

Oil system capacity--(L)                                                                         41

Recommended oil                                                                                  API-CH OR BETTER

Oil normal temperature--(℃)                                                                      120

Oil consumption at 100%                                                                          0.048L/h

Air

Combustion air -- m3/min                                                                         15

Exhaust

Exhaust flow--(m3/min)                                                                           35.7

Exhaust temperature--(oC)                                                                        ≤475

Allowable restriction--(kPa)                                                                     10.0

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No further  notice  shall  be  given  upon  any  change  of  the information, We reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                        76

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                                  37.2

Fan power--(kW)                                                                                    8

Fan Air flow--(m3/min)                                                                             370

Coolant normal temperature--(oC)                                                                   87-98

Max water temperature--(oC)                                                                        107

Type of coolant                                                                                    Glycol

Alternator

Alternator manufacturer                                                                            STAMFORD

Alternator model                                                                                   UCDI274J

Control System                                                                                     Brushless,self  excited

Insulation class                                                                                   H

Temperature Rise                                                                                   H

Rated Power Facror                                                                                 0.8

Winding Pitch                                                                                      Two Thirds

Voltage adjust scope                                                                               ≥±5%

Weight--(kg)                                                                                       727

A.V.R.                                                                                             AS440

Protection                                                                                         IP 23

Stator Winding                                                                                     Star

Winding Leads                                                                                      12

Voltage regulation                                                                                 ≤±10%

Bearing number                                                                                     1

Cooling Air--(m3/sec)                                                                              0.58

Weights*                                                                                           Open            Enclosed

Unit wet weight kgs                                                                                N/A             N/A

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                         Length "A"      Width "B"                Height "C"

Standard open set dimensions, mm                                                                   N/A             N/A                      N/A

Control Panel

Manual Control Panel:                                        Auto Control Panel:                                   Remote control Panel:

Manual start                                                 Manual and auto start                                 All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,                    It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,               control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                            Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on                  power factor and so on.

Emergency stop pushbutton                                    LCD screen                                            It also can detect main parameter, include

                                                             Emergency stop push button                            main voltage, main frequency.

                                                                                                                   Event and performance log

See your distributor for more information.

                                                                                                           COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                                   Add:    22 Boon Lay Way, #01-64 Tradehub 21, Singapore 609968

                                                                                                                   Tel: +65-67957003          Fax: +65-67957013

                                                                                                                            Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to  us. No  further notice shall be given upon any change of the information, We reserve the

authority for final revision.

