URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPP550E1.pdf
Accessed: 2026-11-13

                                                                                                                                            Frequency                   : 50Hz

                                                                                                                                            Fuel Type                   : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPP550E

Standby power                  440 KW / 550 KVA

Prime       power              400 KW / 500 KVA

                                                                  Standby                                                        Prime

Fuel consumption                                                  kW (kVA)                                                       kW (kVA)

Ratings                                                           440(550)                                                       400(500)

Load                                                              1/4             1/2            3/4              Full               1/4          1/2              3/4  Full

US gph                                                     N.A                    N.A            N.A              N.A            N.A              N.A              N.A  N.A

L/hr                                                       N.A                    N.A            N.A              111            N.A              53               76   100

Engine

Engine manufacturer                                                                              Perkins

Engine model                                                                                     2506C-E15TAG2

Configuration                                                                                    In-line, 6 Cylinder, 4 Cycle

Aspiration                                                                                       Turbocharged, air-to-air charge                       cooling

Gross engine power output -- kWm                                                                 495

BMEP at set rated load -- kPa                                                                    2640

Bore -- mm                                                                                       137

Stroke -- mm                                                                                     171

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              8

Compression ratio                                                                                16:1

Lube oil capacity -- L                                                                           62

Overspeed limit -- rpm                                                                           1650±25

Regenerative power -- kWm                                                                        N/A

Governor type                                                                                    Electronic

Starting voltage                                                                                 24 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor type                                                                                    Electronic

Max fuel transfer pump suction--(m)                                                              0.9

Oil system

Oil system capacity--(L)                                                                         62

Recommended oil                                                                                  API CI4 or ACEA E5

Oil normal temperature--(℃)                                                                      114

Oil consumption at 100% load--(l/h)                                                              0.5

Air

Combustion air -- m3/min                                                                         36.6

Exhaust

Exhaust flow--(m3/min)                                                                           98

Exhaust temperature--(oC)                                                                        550

Allowable restriction--(kPa)                                                                     6.8

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No  further  notice  shall  be  given  upon  any  change  of  the information, We reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                    127

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                              58

Fan power--(kW)                                                                                8.8

Fan Air flow--(m3/min)                                                                         722

Coolant normal temperature--(oC)                                                               88-98

Max water temperature--(oC)                                                                    102

Type of coolant                                                                                Glycol

Alternator

Alternator manufacturer                                                                        Stamford

Alternator model                                                                               HCI544D

Control System                                                                                 Self Excited and Brushless

Insulation class                                                                               H

Temperature Rise                                                                               H

Rated Power Factor                                                                             0.8

Winding Pitch                                                                                  Two Thirds

Voltage adjust scope                                                                           ≥±10%

Weight--(kg)                                                                                   1393

A.V.R.                                                                                         AS440

Protection                                                                                     IP 23

Stator Winding                                                                                 Double layer Lap

Winding Leads                                                                                  12

Voltage regulation                                                                             ≤±1%

Bearing number                                                                                 1

Cooling Air--(m3/sec)                                                                          1.035

Weights*                                                                                       Open              Enclosed

Unit wet weight kgs                                                                            4000              N.A.

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                     Length "A"        Width "B"                Height "C"

Standard open set dimensions, mm                                                               3425              1130                     2085

Control Panel

Manual Control Panel:                                        Auto Control Panel:                                 Remote control Panel:

Manual start                                                 Manual and auto start                               All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,                  It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,             control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                          Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on                power factor and so on.

Emergency stop pushbutton                                    LCD screen                                          It also can detect main parameter, include

                                                             Emergency stop push button                          main voltage, main frequency.

                                                                                                                 Event and performance log

See your distributor for more information.

                                                                                                      COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                               Add: 22, Boon Lay Way, #01-64 Tradehub 21, Singapore 609968

                                                                                                                 Tel: +65-6795 7003       Fax: +65-6795 7013

                                                                                                                           Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to us. No further notice shall be given upon any change of the information, We reserve the

authority for final revision.

