URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPV110ETAD531GEUCI274C-50HZ-400-230V1.pdf
Accessed: 2026-11-13

                                                                                                                                            Frequency                    : 50Hz

                                                                                                                                            Fuel Type                    : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPV110E

Standby power                  88kW /                 110kVA

Prime power                    80kW /                 100kVA

                                                                  Standby                                                        Prime

Fuel consumption                                                  kW (kVA)                                                       kW (kVA)

Ratings                                                           88(110)                                                        80(100)

Load                                                              1/4             1/2            3/4              Full               1/4          1/2              3/4   Full

US gph                                                     N.A                    N.A            N.A              N.A            N.A              N.A              N.A   N.A

L/hr                                                              6.3             11.5           17               23             6.1              10.6             15.4  21

Engine

Engine manufacturer                                                                              VOLVO

Engine model                                                                                     TAD531GE

Configuration                                                                                    4-Cycle; In-line;4-Cylinder                Diesel

Aspiration                                                                                       Turbocharged

Gross engine power output -- kWm                                                                 102.9

BMEP at set rated load -- kPa                                                                    1700

Bore -- mm                                                                                       108

Stroke -- mm                                                                                     130

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              6.5

Compression ratio                                                                                18:1

Lube oil capacity -- L                                                                           13

Overspeed limit -- rpm                                                                           1800

Regenerative power -- kWm                                                                        10

Governor type                                                                                    Mechanical

Starting voltage                                                                                 24 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor Type                                                                                    Mechanical

Max fuel transfer pump suction--(m)                                                              0.9

Oil system

Oil system capacity--(L)                                                                         13

Recommended oil                                                                                  API-CF-4 OR BETTER

Oil normal temperature--(℃)                                                                      110

Oil consumption at 100%( L/hr)                                                                   0.08

Air

Combustion air -- m3/min                                                                         6.09

Exhaust

Exhaust flow--(m3/min)                                                                           18.4

Exhaust temperature--(oC)                                                                        557

Allowable restriction--(kPa)                                                                     5

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No  further  notice  shall  be  given  upon  any  change  of  the information, We reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                        76

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                                  20

Fan power--(kW)                                                                                    5.9

Fan Air flow--(m3/min)                                                                             120

Coolant normal temperature--(oC)                                                                   83-95

Max water temperature--(oC)                                                                        105

Type of coolant                                                                                    Glycol

Alternator

Alternator manufacturer                                                                            Stamford

Alternator model                                                                                   UCI274C

Control System                                                                                     Self Excited and Brushless

Insulation class                                                                                   H

Temperature Rise                                                                                   H

Rated Power Facror                                                                                 0.8

Winding Pitch                                                                                      Two Thirds

Voltage adjust scope                                                                               ≥±5%

Weight--(kg)                                                                                       406

A.V.R.                                                                                             AS440

Protection                                                                                         IP 23

Stator Winding                                                                                     Double layer Concentric

Winding Leads                                                                                      12

Voltage regulation                                                                                 ≤±1%

Bearing number                                                                                     1

Cooling Air--(m3/sec)                                                                              0.514

Voltage（v）                                                                                         400/230

Weights*                                                                                           Open        Enclosed

Unit wet weight kgs                                                                                1370        N.A.

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                         Length "A"  Width "B"                Height "C"

Standard open set dimensions, mm                                                                   2050        875                      1605

Control Panel

Manual Control Panel:                                        Auto Control Panel:                               Remote control Panel:

Manual start                                                 Manual and auto start                             All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,                It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,           control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                        Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on              power factor and so on.

Emergency stop pushbutton                                    LCD screen                                        It also can detect main parameter, include

                                                             Emergency stop push button                        main voltage, main frequency.

                                                                                                               Event and performance log

See your distributor for more information.

                                                                                                           COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                                   Add:    22 Boon Lay Way, #01-64 Tradehub 21, Singapore 609968

                                                                                                               Tel: +65-67957003          Fax: +65-67957013

                                                                                                                               Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to  us. No  further notice shall be given upon any change of the information, We reserve the

authority for final revision.

