URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPV410ETAD1343GEHCI444F-50HZ-400-230V1.pdf
Accessed: 2026-11-13

                                                                                                                                            Frequency                   : 50Hz

                                                                                                                                            Fuel Type                   : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPV410E

Standby power                  328kW / 410kVA

Prime power                    292kW / 365kVA

                                                                  Standby                                                        Prime

Fuel consumption                                                  kW (kVA)                                                       kW (kVA)

Ratings                                                           328(410)                                                       292(365)

Load                                                              1/4             1/2            3/4              Full               1/4          1/2              3/4  Full

US gph                                                     N.A                    N.A            N.A              N.A            N.A              N.A              N.A  N.A

L/hr                                                              22              39             56               74             19               34               50   67

Engine

Engine manufacturer                                                                              VOLVO

Engine model                                                                                     TAD1343GE

Configuration                                                                                    4-Cycle; In-line;6-Cylinder                Diesel

Aspiration                                                                                       Turbocharged

Gross engine power output -- kWm                                                                 366

BMEP at set rated load -- kPa                                                                    2300

Bore -- mm                                                                                       131

Stroke -- mm                                                                                     158

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              7.9

Compression ratio                                                                                18.1:1

Lube oil capacity -- L                                                                           36

Overspeed limit -- rpm                                                                           1800

Regenerative power -- kWm                                                                        13

Governor type                                                                                    Mechanical

Starting voltage                                                                                 24 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor Type                                                                                    Mechanical

Max fuel transfer pump suction--(m)                                                              0.9

Oil system

Oil system capacity--(L)                                                                         36

Recommended oil                                                                                  API-CF-4 OR BETTER

Oil normal temperature--(℃)                                                                      130

Oil consumption at 100%( L/hr)                                                                   0.04

Air

Combustion air -- m3/min                                                                         27

Exhaust

Exhaust flow--(m3/min)                                                                           60

Exhaust temperature--(oC)                                                                        420

Allowable restriction--(kPa)                                                                     10

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No  further  notice  shall  be  given  upon  any  change  of  the information, We reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                        159

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                                  44

Fan power--(kW)                                                                                    10

Fan Air flow--(m3/min)                                                                             408

Coolant normal temperature--(oC)                                                                   82-92

Max water temperature--(oC)                                                                        107

Type of coolant                                                                                    Glycol

Alternator

Alternator manufacturer                                                                            Stamford

Alternator model                                                                                   HCI444F

Control System                                                                                     Self Excited and Brushless

Insulation class                                                                                   H

Temperature Rise                                                                                   H

Rated Power Facror                                                                                 0.8

Winding Pitch                                                                                      Two Thirds

Voltage adjust scope                                                                               ≥±5%

Weight--(kg)                                                                                       1160

A.V.R.                                                                                             AS440

Protection                                                                                         IP 23

Stator Winding                                                                                     Double layer Concentric

Winding Leads                                                                                      12

Voltage regulation                                                                                 ≤±1%

Bearing number                                                                                     1

Cooling Air--(m3/sec)                                                                              0.8

Voltage（v）                                                                                         400/230

Weights*                                                                                           Open        Enclosed

Unit wet weight kgs                                                                                3500        N.A.

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                         Length "A"  Width "B"                Height "C"

Standard open set dimensions, mm                                                                   3100        1100                     1800

Control Panel

Manual Control Panel:                                        Auto Control Panel:                               Remote control Panel:

Manual start                                                 Manual and auto start                             All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,                It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,           control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                        Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on              power factor and so on.

Emergency stop pushbutton                                    LCD screen                                        It also can detect main parameter, include

                                                             Emergency stop push button                        main voltage, main frequency.

                                                                                                               Event and performance log

See your distributor for more information.

                                                                                                           COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                                   Add:    22 Boon Lay Way, #01-64 Tradehub 21, Singapore 609968

                                                                                                               Tel: +65-67957003          Fax: +65-67957013

                                                                                                                               Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to  us. No  further notice shall be given upon any change of the information, We reserve the

authority for final revision.

