URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPJ395E-50HZ-400-230V.pdf
Accessed: 2026-11-13

                                                                                                                                           Frequency                    : 50Hz

                                                                                                                                           Fuel Type                    : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPJ357/CPJ395

Standby power                  316kW / 395kVA

Prime power                    286kW /                357kVA

                                                                  Standby                                                       Prime

Fuel consumption                                                  kW (kVA)                                                      kW (kVA)

Ratings                                                    316(395)                                                             286(357)

Load                                                              1/4             1/2            3/4             Full               1/4          1/2              3/4                Full

US gph                                                            N.A             N.A            N.A             N.A            N.A              N.A              N.A   N.A

L/hr                                                              23.6            45.6           66.6            82             21.7             41.4             60.6  75.1

Engine

Engine manufacturer                                                                              John Deere

Engine model                                                                                     6135HF475(C)

Configuration                                                                                    4-Cycle; In-line; 6-Cylinder Diesel

Aspiration                                                                                       Turbocharged and air to air aftercooled

Gross engine power output -- kWm                                                                 355

BMEP at set rated load -- kPa                                                                    1914

Bore -- mm                                                                                       132

Stroke -- mm                                                                                     165

Rated speed -- rpm                                                                               1500

Piston speed -- m/s                                                                              N/A

Compression ratio                                                                                16.0:1

Lube oil capacity -- L                                                                           42

Overspeed limit -- rpm                                                                           N/A

Regenerative power -- kWm                                                                        29

Governor type                                                                                    Electronic

Starting voltage                                                                                 12 Volts DC

Fuel flow

Recommended fuel                                                                                 ASTM NO.2-D

Governor Type                                                                                    Electronic

Max fuel transfer pump suction--(m)                                                              0.9

Oil system

Oil system capacity--(L)                                                                         42

Recommended oil                                                                                  API-CD OR BETTER

Oil normal temperature--(℃)                                                                      115

Oil consumption at 100%                                                                          0.36/0.39

Air

Combustion air -- m3/min                                                                         24.2/25

Exhaust

Exhaust flow--(m3/min)                                                                           62

Exhaust temperature--(oC)                                                                        ≤496

Allowable restriction--(kPa)                                                                     10

The above information is only for reference  purpose  and  shall  constitute  no  restraint  to  us. No further  notice  shall  be  given  upon  any  change  of  the  information,  We  reserve  the

authority for final revision.
Exhaust pipe diameter--(mm)                                                                        114

Standard set-mounted radiator                           cooling

Radiator and engine capacity--(L)                                                                  68

Fan power--(kW)                                                                                    17.8

Fan Air flow--(m3/min)                                                                             N/A

Coolant normal temperature--(oC)                                                                   82-92

Max water temperature--(oC)                                                                        105

Type of coolant                                                                                    Glycol

Alternator

Alternator manufacturer                                                                            Stamford

Alternator model                                                                                   HCI444FS

Control System                                                                                     Self Excited and Brushless

Insulation class                                                                                   H

Temperature Rise                                                                                   H

Rated Power Facror                                                                                 0.8

Winding Pitch                                                                                      Two Thirds

Voltage adjust scope                                                                               ≥±5%

Weight--(kg)                                                                                       1060

A.V.R.                                                                                             AS440

Protection                                                                                         IP 23

Stator Winding                                                                                     Double layer Concentric

Winding Leads                                                                                      12

Voltage regulation                                                                                 ≤±10%

Bearing number                                                                                     1

Cooling Air--(m3/sec)                                                                              0.8

Weights*                                                                                           Open        Enclosed

Unit wet weight kgs                                                                                3160        2960

* Weights represent a set with standard features.                   See         outline  drawing for weights of other configurations

Dimensions                                                                                         Length "A"  Width "B"                Height "C"

Standard open set dimensions, mm                                                                   3040        1500                     2200

Control Panel

Manual Control Panel:                                        Auto Control Panel:                               Remote control Panel:

Manual start                                                 Manual and auto start                             All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,                The parameter of Voltage, Current,                It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and                   Frequency, Battery voltage, Hour meter,           control panel.

Speed(R.P.M) can be displayed by means of                    Charger Alternator Voltage                        Detect RPM of the gen-set, active power,

LCD                                                          and Speed(R.P.M) can be displayed on              power factor and so on.

Emergency stop pushbutton                                    LCD screen                                        It also can detect main parameter, include

                                                             Emergency stop push button                        main voltage, main frequency.

                                                                                                               Event and performance log

See your distributor for more information.

                                                                                                           COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                                   Add:    22 Boon Lay Way #01-64, Tradehub 21, Singapore 609968

                                                                                                                            Tel: +65-67957003 Fax: +65-67957013

                                                                                                                               Website: www.generators.com.sg

The above information is only  for  reference  purpose  and  shall  constitute  no  restraint  to  us. No  further notice shall be given upon any change of the information, We reserve the

authority for final revision.

