URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0070373.pdf
Accessed: 2026-11-06

Specification Sheet

QSL9-G5

TA Luft Compliant

Description                                       Holset HX40 Wastegated Turbo - Wastegated
                                                  design optimizes transient response.
Cummins QSL engines are built to deliver
heavy-duty performance in every piece of          Integrated Block Design - Integrated fluid
machinery. Full-authority electronic engine       circuits replace hoses and eliminate potential
controls combine with the high-pressure fuel      leaks.
system, 24-valve design and centred injectors
for one of the highest power-to-weight ratios in  24-Valve Cylinder Head – Four valves per
its class, with up to 50% torque rise. At the     cylinder for increased power with faster
same time, the QSL delivers better fuel           response and fuel economy.
economy, has better cold starting capability and
is up to 50% quieter in operation than            Coolpac Integrated Design - Products are
predecessors.                                     supplied complete with cooling package and air
                                                  cleaner kit for a complete power package. Each
Features                                          component has been specifically developed and
                                                  rigorously tested for G-Drive products, ensuring
Common Rail Fuel System and Controls -            high performance, durability, and reliability.
Bosch high pressure common rail (HPCR) -
Optimize engine performance to provide            Service and Support - G-Drive products are
seamless integration and advanced diagnostics     backed by an uncompromising level of technical
and programming options.                          support and after sales service, delivered
                                                  through a world class service network.

                         This engine has been
                         designed in facilities
                         certified to ISO9001
                         and manufactured in
                         facilities certified to
                         ISO9001 or ISO9002.

This equipment has been designed and
tested to meet EU product safety
regulations. Material compliance
declaration is available upon request

                                                  cummins.com

©2021 Cummins Inc. | QSL9-G5 (06/21)
1500 rpm (50 Hz Ratings)

Gross engine output                   Net engine output                       Typical generator set output

Standby Prime     Base                Standby Prime     Base   Standby (ESP)       Prime (PRP)              Base (COP)

     kWm/BHP                              kWm/BHP              kWe       kVA      kWe                 kVA  kWe               kVA

310/415 268/359 228/305               296/397 257/345 217/291  276       345       240                300   202              253

1800 rpm (60 Hz Ratings)

Gross engine output                   Net engine output                       Typical generator set output

Standby Prime     Base                Standby Prime     Base   Standby (ESP)       Prime (PRP)              Base (COP)

     kWm/BHP                              kWm/BHP              kWe       kVA      kWe                 kVA  kWe               kVA

355/476 307/412 261/350               340/456 296/397 250/335  316       395       275                344   232              290

General Engine Data                                      FR96535
                                                         4 cycle, in-line, Turbo Charged, Air-cooled
Fuel Rating                                              114 mm (4.5 in.)
Type                                                     145 mm (5.7 in.)
Bore mm                                                  8.8 litre (543 in.3)
Stroke mm                                                6 cylinder
Displacement litre                                       70 amps
Cylinder block                                           24-volt
Battery charging alternator                              Bosch HPCR
Starting voltage                                         Spin-on fuel filters with water separator
Fuel system                                              Spin-on full flow filter
Fuel filter                                              26.5
Lube oil filter type(s)                                  SAE 1
Lube oil capacity (l)
Flywheel dimensions

 Coolpac Performance Data                                     Air-air Charge Cooled
                                                              50% ethylene glycol; 50% water
  Cooling system design                                       36
  Coolant ratio                                               50 (50Hz); 55 (60Hz)
  Coolant capacity (l)                                        11 (50Hz); 18 (60Hz)
  Limiting ambient temp.** (°C)                               6.1 (50Hz); 7.8 (60Hz)
  Fan power (kWm)                                             Light Duty Dry replaceable element with restriction indicator
  Cooling system air flow (m3/s)**
  Air cleaner type

** @ 13mm H2O

Fuel Consumption 1500 (50 Hz)                                  Fuel Consumption 1800 (60Hz)

%            kWm     BHP              L/hr US Gal. /hr              %         kWm       BHP                L/hr US Gal. /hr

Standby Power        415                                       Standby Power            476

100          310     359              75  19.8                      100       355       412                89                23.6
                     269                                                                309
Prime Power          180                                       Prime Power              206
                      90                                                                103
100          268                      63  16.6                      100       307                          75                19.9
                     305                                                                350
75           201                      46  12.1                      75        231                          55                14.4

50           134                      31  8.2                       50        154                          36                9.6

25           67                       17  4.4                       25        77                           20                5.3

Continuous Power                                               Continuous Power

100          228                      53  13.9                      100       261                          63                16.5

                                                                                                            cummins.com

©2021 Cummins Inc. | QSL9-G5 (06/21)
*Drawing for illustration purposes only.

Weights and Dimensions

Length  Width                             Height  Weight (dry)
                                          mm      kg
mm      mm
                                          1562    940
2157    1126

Ratings Definitions          Limited-Time Running         Prime Power (PRP):           Base Load (Continuous)
                             Power (LTP):                                              Power (COP):
Emergency Standby                                         Applicable for supplying
Power (ESP):                 Applicable for supplying     power to varying electrical  Applicable for supplying
                             power to a constant          load for unlimited hours.    power continuously to a
Applicable for supplying     electrical load for limited  Prime Power (PRP) is in      constant electrical load for
power to varying electrical  hours. Limited-Time          accordance with ISO 8528.    unlimited hours. Continuous
load for the duration of     Running Power (LTP) is in    Ten percent overload         Power (COP) in accordance
power interruption of a      accordance with ISO 8528.    capability is available in   with ISO 8528, ISO 3046,
reliable utility source.                                  accordance with ISO 3046,    AS 2789, DIN6271 and
Emergency Standby Power                                   AS 2789, DIN 6271 and        BS 5514.
(ESP) is in accordance with                               BS 5514.
ISO 8528. Fuel Stop power
in accordance with
ISO 3046, AS 2789,
DIN 6271 and BS 5514.

For more information contact your local Cummins distributor
or visit power.cummins.com

©2021 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working for you.” are trademarks of
Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.
QSL9-G5 PD00000118 (06/21)

