URL: https://abyaran.com/pdf/cummins/genset/DS-C330-D5.pdf
Accessed: 2026-11-06

                                                                                    Model:               C330 D5
                                                                             Frequency:                  50
                                                                              Fuel Type:                 Diesel

» Generator set data sheet

    330 kVA Standby

Our energy working for you.™

                                         Standby                         Prime

Fuel consumption                         kW (kVA)                        kW (kVA)

Ratings                                  264 (330)                       240 (300)
Load
US gph                                   1/4        1/2   3/4      Full  1/4                       1/2    3/4    Full
L/hr                                                     14.5      19.8                                  12.2    16.6
                                         5.3        9.7  55        75    4.5                       8.2   46      63

                                         20         37                   17                        31

Engine                                                   Standby rating                            Prime rating

Engine manufacturer                                      Cummins
Engine model
Configuration                                            QSL9G5
Aspiration
Gross engine power output, kWm                           4 Cycle; In-line; 6 Cylinder Diesel
BMEP at set rated load, kPa
Bore, mm                                                 Turbocharged and Charge Air Cooled
Stroke, mm
Rated speed, rpm                                         310                                       268
Piston speed, m/s
Compression ratio                                        2785                                      2413
Lube oil capacity, L
Overspeed limit, rpm                                     114
Regenerative power, kWm
Governor type                                            145
Starting voltage
                                                         1500

                                                         7.2

                                                         16.8:1

                                                         26.5

                                                         1800 ±50

                                                         26

                                                         Electronic

                                                         24 Volts DC

Fuel flow

Maximum fuel flow, L/hr                                  165

Maximum fuel inlet restriction, mm Hg                    152

Maximum fuel inlet temperature (°C)                      70

Air

                                    3                    20.3                                      18.7

Combustion air, m /min

Maximum air cleaner restriction, mm H2O                  635

©2007 Cummins Power Generation Inc. All rights reserved. Cummins Power Generation and Cummins
are registered trademarks of Cummins Inc. “Our energy working for you.” is a trademark of Cummins
Power Generation.

APSB-1154-07 (9/07)
Exhaust                                                Standby rating        Prime rating
                                                       31.1                  29.2
Exhaust  gas  flow  at  set  rated  load,     3        560                   500
                                                       76
                                           m /min

Exhaust gas temperature, °C

Maximum exhaust back pressure, mmHg

Standard set-mounted radiator                          50                    8415
                                                       9
Ambient design, °C                                     28.6
Fan load, KWm                                          479
Coolant capacity (with radiator), L                    10190
                                                       12.7
                                                    3

Cooling system air flow, m /min @ 12.7mmH2O
Total heat rejection, BTU/min
Maximum cooling air flow static restriction mmH2O

Weights*                                               Open            Enclosed

Unit dry weight kgs                                    2518            4095

Unit wet weight kgs                                    3157            4734

* Weights represent a set with standard features. See outline drawing for weights of other configurations

Dimensions                                             Length "A"      Width "B"                           Height "C"
                                                       3135            1100                                1928
Standard open set dimensions, mm                       4248            1360                                2216
Enclosed set standard dimensions, mm

Genset outline

Open set

Enclosed set

Outlines are for illustrative purposes only. Please refer to the genset outline drawing for an exact representation of this model.

Our energy working for you.TM
www.cumminspower.com

©2007 Cummins Power Generation Inc. All rights reserved. Cummins Power Generation and Cummins are
registered trademarks of Cummins Inc. “Our energy working for you.” is a trademark of Cummins Power
Generation.
APSB-1154-07 (9/07)
Alternator data

Feature code  Connection1             Temp rise              Duty2         Alternator                Voltage
-             Wye, 3 Phase            degrees C              S/P           HC4D                      380-415V

                                      163/125

Ratings definitions

Standby:                           Limited Time Running:     Prime (unlimited running time): Base Load (Continuous):

Applicable for supplying power to Applicable for supplying   Applicable for supplying power Applicable for supplying power

varying electrical load for the    power to a constant electrical to varying electrical load for continuously to a constant

duration of power interruption of a load for limited hours.  unlimited hours. Prime Power is electrical load for unlimited

reliable utility source. Emergency Limited Time Running Power in accordance with ISO 8528. hours. Continuous power in

Standby Power (ESP) is in          is in accordance with ISO Ten percent overload capability accordance with ISO 8528, ISO

accordance with ISO 8528. Fuel 8528.                         is available in accordance with 3046, AS 2789, DIN 6271 and

Stop power in accordance with ISO                            ISO 3046, AS 2789, DIN 6271 BS 5514.

3046, AS 2789, DIN 6271 and BS                               and BS 5514.

5514.

Notes:
1. Limited single phase capability is available from some three phase rated configurations. To obtain single phase

         rating, multiply the three phase kW rating by the single phase factor. All single phase ratings are at unity power factor.

2. Standby (S) and Prime (P) ratings.

Formulas for calculating full load currents:

Three phase output                    Single phase output

           kW x 1000                  kW x 1000
    Voltage x 1.732 x 0.8               Voltage

See your distributor for more information.

Cummins Power Generation
Asia Pacific
10 Toh Guan Road #07-01
TT International Tradepark
Tel: (65) 6417 2388
Fax: (65) 6417 2399
E-Mail: cpg.apmktg@cummins.com

Our energy working for you.TM
www.cumminspower.com

©2007 Cummins Power Generation Inc. All rights reserved. Cummins Power Generation and Cummins are
registered trademarks of Cummins Inc. “Our energy working for you.” is a trademark of Cummins Power
Generation.
APSB-1154-07 (9/07)

