URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0064182.pdf
Accessed: 2026-11-11

Specification Sheet

KTA19-G4

Fuel Optimized

Description                                               Features

The KTA19-Series benefits from years of                   Turbocharger – Cummins Turbo technologies

technical development and improvement to                  (CTT) exhaust gas driven turbocharger mounted

bring customers an innovative and future proof            at top of engine.

diesel engine that keeps pace with ever

changing generator set requirements.                      Fuel System – Cummins PT™ self-adjusting

Recognized globally for its performance under             system. Integral dual flyweight governor

even the most severe climatic conditions, the             provides overspeed protection independent of

KTA19-Series is widely acknowledged as the                main governor.

most robust and cost-effective diesel engine in

its power range for the generator set market.             Aftercooler – Large capacity aftercooler results

                                                          in cooler, denser intake air for more efficient

                                                          combustion and reduced internal stresses for

                                                          longer life.

                                                          Cylinder Block – Alloy cast iron with removable

                                                          wet liners. Cross bolt support to main bearing

                                                          cap provides extra strength and stability.

                                                          Service and Support - G-Drive products are

                                                          backed by an uncompromising level of technical

                                                          support and after sales service, delivered

                                                          through a world class service network.

                      This equipment has been

                      designed and tested to meet EU

                      product safety regulations.

                      Material compliance declaration

                      is available upon request.

                      This engine has been designed

                      in facilities certified to ISO9001

                      and manufactured in facilities

                      certified to ISO9001 or ISO9002.

                                                                             cummins.com

©2020  Cummins  Inc.  | KTA19-G4 (12/20)
1500 rpm (50 Hz Ratings)

      Gross engine output                   Net      engine output                              Typical generator set output

Standby        Prime     Base               Standby  Prime          Base    Standby     (ESP)          Prime (PRP)                Base  (COP)

             kWm/BHP                                 kWm/BHP                kWe            kVA     kWe         kVA            kWe       kVA

504/675      448/600     355/475            481/645  430/583       337/452  450            562       402       503            315       394

1800 rpm (60 Hz Ratings)

      Gross engine output                   Net      engine output                              Typical generator set output

Standby        Prime     Base               Standby  Prime          Base    Standby     (ESP)          Prime (PRP)                Base  (COP)

             kWm/BHP                                 kWm/BHP                kWe            kVA     kWe         kVA            kWe       kVA

563/755        507/680   429/575            534/716  484/649       406/544  503            629       456       570            382       478

General Engine Data

Fuel Rating                                                         FR4212

Type                                                                4 cycle, Inline, Turbocharged and Aftercooled

Bore mm                                                             159

Stroke mm                                                           159

Displacement litre                                                  18.9

Cylinder block                                                      Cast iron, 6 cylinder

Battery charging alternator                                         45A

Starting voltage                                                    24V

Fuel system                                                         Direct Injection Cummins PT

Fuel filter                                                         Spin on fuel filters with water separator

Lube oil filter type(s)                                             Spin on, full flow

Lube oil capacity (l)                                               50

Flywheel dimensions                                                 SAE 0

Coolpac Performance                         Data

Cooling system design                                               JWAC

Coolant ratio                                                       50% ethylene  glycol;  50%  water

Total cooling system capacity (l)                                   93

Limiting ambient temp.** (°C)                                       50

Fan power (kWm)                                                     15 (50Hz)                                  24 (60Hz)

Cooling system air flow (m3/s)**                                    9.91 (50Hz)                                12.5 (60Hz)

Air cleaner type                                                    Normal duty

** @ 0.5-inch H2O

Fuel Consumption 1500 rpm                            (50  Hz)                    Fuel Consumption 1800                      rpm    (60  Hz)

%                  kWm         BHP          L/hr          US                      %             kWm            BHP          L/hr        US

                                                          Gal./hr                                                                       Gal./hr

Standby Power                                                                    Standby Power

100                504                 675  121           31.9                    100           563            755            136       35.9

Prime Power                                                                      Prime Power

100                448                 600  107           28.4                    100           507            680            122       32.3

75                 336                 450  82            21.6                    75            380            510            94        24.8

50                 224                 300  57            14.9                    50            254            340            65        17.0

25                 112                 150  30            8.1                     25            127            170            36        9.6

Continuous Power                                                                 Continuous Power

100                355                 475  86            22.8                    100           429            575            104       27.5

                                                                                                                              cummins.com

©2020 Cummins Inc. | KTA19-G4 (12/20)
Note: Drawing shown for illustration purposes only

Weights  and  Dimensions

Length                       Width  Height                       Weight (dry)

mm                           mm     mm                           kg

2600                         1344   1773                         2065

Ratings Definitions

Emergency Standby                   Limited-Time Running               Prime Power (PRP):           Base Load (Continuous)

Power (ESP):                        Power (LTP):                                                    Power (COP):

Applicable for supplying            Applicable for supplying           Applicable for supplying     Applicable for supplying

power to varying electrical         power to a constant                power to varying electrical  power continuously to a

load for the duration of            electrical load for limited        load for unlimited hours.    constant electrical load for

power interruption of a             hours. Limited-Time                Prime Power (PRP) is in      unlimited hours. Continuous

reliable utility source.            Running Power (LTP) is in          accordance with ISO 8528.    Power (COP) in accordance

Emergency Standby Power             accordance with ISO 8528.          Ten percent overload         with ISO 8528, ISO 3046,

(ESP) is in accordance with                                            capability is available in   AS 2789, DIN6271 and

ISO 8528. Fuel Stop power                                              accordance with ISO 3046,    BS 5514.

in accordance with                                                     AS 2789, DIN 6271 and

ISO 3046, AS 2789,                                                     BS 5514.

DIN 6271 and BS 5514.

For more information contact your local Cummins distributor

or visit power.cummins.com

©2020 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working        for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.

KTA19-G4 PD00000063 (12/20)

