URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0070815.pdf
Accessed: 2026-11-11

Specification Sheet

6BTA5.9-G5

Fuel Optimized

Description                                         Features

The B5.9 engine has established an unrivalled       Single Poly Vee belt drive for fan, alternator,

reputation for reliability, incorporating features  and water pump, with self-tensioning idler for

designed to maximise engine integration within      minimum maintenance.

OEM installation.                                   Inline-type Bosch A-Series pump operates at

                                                    high injection pressures for cleaner combustion

                                                    and lower emissions.

                                                    Spin-on fuel filter and full-flow lubricating oil

                                                    filter.

                                                    Top mounted Holset HX35 turbocharger for

                                                    increased power, fuel economy, and lower

                                                    smoke and noise levels.

                                                    Coolpac Integrated Design - Products are

                                                    supplied complete with cooling package and air

                                                    cleaner kit for a complete power package. Each

                                                    component has been specifically developed and

                                                    rigorously tested for G-Drive products, ensuring

                                                    high performance, durability, and reliability.

                                                    Service and Support - G-Drive products are

                                                    backed by an uncompromising level of technical

                                                    support and after sales service, delivered

                                                    through a world class service network.

                   This engine has been

                   designed in facilities

                   certified to ISO9001

                   and manufactured in

                   facilities certified to

                   ISO9001 or ISO9002.

This equipment has been designed and

tested to meet EU product safety

regulations. Material compliance

declaration is available upon request

                                                                             cummins.com

©2021 Cummins Inc. | 6BTA5.9-G5 (12/21)
1500 rpm (50 Hz Ratings)

      Gross engine output                 Net      engine output                               Typical generator set output

Standby        Prime     Base             Standby  Prime          Base     Standby      (ESP)      Prime (PRP)               Base  (COP)

             kWm/BHP                               kWm/BHP                 kWe          kVA        kWe        kVA            kWe   kVA

102/137        93/125    82/110           96/129   88/118        77/103    88           110        80         100            70    88

General Engine Data

Fuel Rating                                                       FR92241

Type                                                              4 cycle, in-line, turbocharged

Bore mm                                                           102 mm (4.02 in.)

Stroke mm                                                         120 mm (4.72 in.)

Displacement litre                                                5.9 litre (360 in.3)

Cylinder block                                                    6 cylinder

Battery charging alternator                                       55 amps

Starting voltage                                                  12-volt

Fuel system                                                       Direct injection

Fuel filter                                                       Spin-on fuel filters with water  separator

Lube oil filter type(s)                                           Spin-on full flow filter

Lube oil capacity (l)                                             16.4

Flywheel dimensions                                               3/11.5

Coolpac Performance                       Data

Cooling system design                                             Jacket Water After cooled

Coolant ratio                                                     50% ethylene glycol; 50% water

Coolant capacity (l)                                              19.75

Limiting ambient temp.** (°C)                                     54

Fan power (kWm)                                                   5.6

Cooling system air flow (m3/s)**                                  3.44

Air cleaner type                                                  Dry replaceable element with restriction    indicator

** @ 12.7 mm H20

Fuel Consumption 1500 (50                          Hz)

%                 kWm          BHP        L/hr          US

                                                        Gal./hr

Standby Power

100               102          137        27            7.2

Prime Power

100               93           125        25            6.6

75                70           94         18            4.8

50                47           63         12            3.3

25                23           31         7             1.9

Continuous Power

100               82           110        21            5.6

                                                                                                                             cummins.com

©2021 Cummins Inc. | 6BTA5.9-G55 (12/21)
*Drawing for illustration purposes only.

Weights  and  Dimensions

Length                         Width      Height                       Weight (dry)

mm                             mm         mm                           kg

1525.7                         817.8      1267.25                      423

Ratings Definitions

Emergency Standby                         Limited-Time Running              Prime Power (PRP):           Base Load (Continuous)

Power (ESP):                              Power (LTP):                                                   Power (COP):

Applicable for supplying                  Applicable for supplying          Applicable for supplying     Applicable for supplying

power to varying electrical               power to a constant               power to varying electrical  power continuously to a

load for the duration of                  electrical load for limited       load for unlimited hours.    constant electrical load for

power interruption of a                   hours. Limited-Time               Prime Power (PRP) is in      unlimited hours. Continuous

reliable utility source.                  Running Power (LTP) is in         accordance with ISO 8528.    Power (COP) in accordance

Emergency Standby Power                   accordance with ISO 8528.         Ten percent overload         with ISO 8528, ISO 3046,

(ESP) is in accordance with                                                 capability is available in   AS 2789, DIN6271 and

ISO 8528. Fuel Stop power                                                   accordance with ISO 3046,    BS 5514.

in accordance with                                                          AS 2789, DIN 6271 and

ISO 3046, AS 2789,                                                          BS 5514.

DIN 6271 and BS 5514.

For more information contact your local Cummins distributor

or visit power.cummins.com

©2021 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working        for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.

6BTA5.9-G5 PD00000500 (12/21)

