URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0064181.pdf
Accessed: 2026-11-11

Specification Sheet

6LTAA9.5-G3

Fuel-Optimized

Description

The Cummins® 6LTAA9.5 engine has a mechanical         Electronic fuel shut off valve – Robust design for

fuel system which is designed to deliver robust       safety for mechanical fuel system engine.

performance in the most extreme conditions. It also   Integrated block design - Integrated fluid circuits

has electronic governor controls for superior engine  replace hoses and eliminate potential leaks.

speed stability and transient response. The cylinder

head has 24-valves and bigger flow injector design    24-valve cylinder head - Four valves per cylinder for

which provides one of the highest power-to-weight     increased power with faster response and improved

ratios in its class.                                  fuel economy.

At the same time, the 6LTAA9.5 engine delivers        Coolpac integrated design - Products are supplied

better fuel economy and less smoke emission than      complete with cooling package and air cleaner kit for a

similar engines.                                      complete power package. Each component has been

Features                                              specifically developed and rigorously tested for

                                                      Cummins G-Drive standards, ensuring high

Fuel system - Bosch P7100 type mechanical fuel        performance, durability and reliability.

injection pumps have high injection pressure,         Service and support - G-Drive products are backed

optimize engine performance and establish an          by an uncompromising level of technical support and

unrivalled reputation for reliability.                after sales service, delivered through a world class

Electronic governor control unit - Strengthening      global service network.

electronic governor control unit to optimize engine

speed stability, transient response and reliability.

Cummins Holset HE400 and HE500 Non-

wastegate turbocharger – Cummins optimized

turbocharger delivers increased power, fuel economy,

low smoke and lower noise levels.

                      This engine has been

                      designed in facilities

                      certified to ISO9001 and

                      manufactured in facilities

                      certified to ISO9001 or

                      ISO9002.

This equipment has been designed and tested

to meet EU product safety regulations.

Material compliance declaration is available

upon request

                                                                                                 cummins.com

©2020 Cummins Inc. | 6LTAA9.5-G3 (12/20)
1500 rpm (50 Hz Ratings)

      Gross engine output                 Net      engine output                               Typical generator set output

Standby         Prime    Base             Standby  Prime          Base    Standby       (ESP)         Prime (PRP)                Base  (COP)

             kWm/BHP                               kWm/BHP                kWe            kVA       kWe         kVA           kWe       kVA

280/375        250/335   200/268          263/353  236/316       186/249  242            302        217        271           171       214

1800 rpm (60 Hz Ratings)

      Gross engine output                 Net      engine output                               Typical generator set output

Standby         Prime    Base             Standby  Prime          Base    Standby       (ESP)         Prime (PRP)                Base  (COP)

             kWm/BHP                               kWm/BHP                kWe            kVA       kWe         kVA           kWe       kVA

290/389        265/355   212/284          276/370  254/341       201/269  256            320        236        295           186       233

General Engine Data

Fuel Rating                                                       FR95004

Type                                                              4 cycle, in-line, Turbocharged, Air-cooled

Bore mm                                                           116 mm (4.58 in.)

Stroke mm                                                         148 mm (5.82 in.)

Displacement litre                                                9.5 litre (579 in.3)

Cylinder block                                                    Cast iron, 6 cylinder

Battery charging alternator                                       70 amps

Starting voltage                                                  24 volt, negative ground

Fuel system                                                       Bosch direct injection

Fuel filter                                                       Spin-on fuel filters with water separator

Lube oil filter type(s)                                           Spin-on full flow filter

Lube oil capacity (l)                                             32.4

Flywheel dimensions                                               SAE1

Coolpac Performance                       Data

Cooling system design                                             Air-air charge cooled

Coolant ratio                                                     50% ethylene glycol; 50%     water

Coolant capacity (l)                                              55.5

Limiting ambient temp.** (°C)                                     50 (50 Hz); 55 (60 Hz)

Fan power (kWm)                                                   13 (50 Hz); 15 (60 Hz)

Cooling system air flow (m3/s)**                                  7.9 (50 Hz); 10 (60 Hz)

Air cleaner type                                                  Light duty dry replaceable   element   with  restriction  indicator

** @ 13 mm H20

Fuel Consumption 1500 (50                          Hz)                     Fuel Consumption 1800                            (60 Hz)

%                 kWm          BHP        L/hr          US                     %               kWm             BHP          L/hr       US

                                                        Gal./hr                                                                        Gal./hr

Standby Power                                                              Standby Power

100               280          375        64            17.0                   100             290             389           70        18.6

Prime Power                                                                Prime Power

100               250          335        56            14.9                   100             265             356           63        16.7

75                187          251        42            11.1                   75              199             267           46        12.1

50                125          168        29            7.5                    50              133             178           31        8.3

25                62           84         15            4.0                    25              66              89            18        4.6

Continuous Power                                                           Continuous Power

100               200          268        45            12.0                   100             212             285           49        13.0

                                                                                                                             cummins.com

©2020 Cummins Inc. | 6LTAA9.5-G3 (11/20)
Note: Drawing shown for illustration purposes only

Weights  and  Dimensions

Length                    Width  Height                       Weight (dry)

mm                        mm     mm                           kg

2110                      1102   1598                         945

Ratings Definitions

Emergency Standby                Limited-Time Running              Prime Power (PRP):           Base Load (Continuous)

Power (ESP):                     Power (LTP):                                                   Power (COP):

Applicable for supplying         Applicable for supplying          Applicable for supplying     Applicable for supplying

power to varying electrical      power to a constant               power to varying electrical  power continuously to a

load for the duration of         electrical load for limited       load for unlimited hours.    constant electrical load for

power interruption of a          hours. Limited-Time               Prime Power (PRP) is in      unlimited hours. Continuous

reliable utility source.         Running Power (LTP) is in         accordance with ISO 8528.    Power (COP) in accordance

Emergency Standby Power          accordance with ISO 8528.         Ten percent overload         with ISO 8528, ISO 3046,

(ESP) is in accordance with                                        capability is available in   AS 2789, DIN6271 and

ISO 8528. Fuel Stop power                                          accordance with ISO 3046,    BS 5514.

in accordance with                                                 AS 2789, DIN 6271 and

ISO 3046, AS 2789,                                                 BS 5514.

DIN 6271 and BS 5514.

For more information contact your local Cummins distributor

or visit power.cummins.com

©2020 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working        for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.

6LTAA9.5-G3 PD00000065 (11/20)

