URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0064187.pdf
Accessed: 2026-11-11

Specification Sheet

QSZ13-G5

EU Stage II

Description                                             Features

The QSZ13 engine is designed to meet the European       Coolpac Integrated Design - Products are supplied

Union (EU) Stage II generator set emission              with cooling package and air cleaner kit for a complete

standards. Evolved from the proven and successful       power package. A heavy-duty air cleaner is offered as

base engine platform of an automotive engine, the       an option.

QSZ13 engine utilizes the Cummins High Pressure         Full Authority Electronic Dual Speed Engine -

Injection (XPI) fuel system and is widely accepted for  Advanced engine monitoring, diagnostics, protection

its high levels of in-service reliability and           and control, coupled with the XPI fuel system, capable

performance.                                            of delivering extreme fuel injection pressures with

The QSZ13 engine was developed using Cummins            multiple injection events, results in reduced emissions,

unique in-house capabilities, including adapting core   improved fuel efficiency, lower noise and enhanced

technologies in electronics, fuel systems, turbo        engine performance.

charging, filtration, and emissions. The QSZ13 engine   Fuel Filtration System – Two-stage fuel filtration

has high derating thresholds for temperature and        system provides high levels of protection against fuel

altitude, which are coupled with 50° C ambient          becoming contaminated with dust, dirt, or water.

capable cooling system to make these engines top

performers in the harshest conditions.                  Controls – Includes Power Generation Interface (PGI)

Robust, clean, resilient and capable of matching the    for ease of integration. The widely accepted SAE

duty cycle and operating conditions of many             J1939 industry standard CAN-based communication

applications, the QSZ13 engine is suitable for both     network provides advanced engine protection,

open and enclosed installations as well as stationary   ensuring faster connectivity along with a superior

or mobile applications.                                 fault-finding capability.

                         This engine has been           Crankcase Breather – Cummins patented variable

                                                        impactor breather design and coalescing filter

                         designed in facilities         removes emissions as required by regulations, with

                         certified to ISO9001 and       the added benefit of eliminating oil drips and mist

                         manufactured in facilities     while keeping the surroundings clean.

                         certified to ISO9001 or        Reduced Operating Costs – Extended service

                         ISO9002.                       intervals for the oil and filter changes.

This equipment has been designed and tested             Service and Support – G-Drive products are backed

to meet EU product safety regulations.                  by an uncompromising level of technical support and

Material compliance declaration is available            after sales support, delivered through a world class

upon request                                            service network.

                                                                                                   cummins.com

©2021 Cummins Inc. | QSZ13-G5 (08/21)
1500 rpm (50 Hz Ratings)

      Gross engine output              Net      engine output                              Typical generator set output

Standby        Prime     Base          Standby  Prime          Base     Standby     (ESP)       Prime (PRP)                      Base   (COP)

             kWm/BHP                            kWm/BHP                 kWe         kVA        kWe              kVA          kWe        kVA

469/629      410/550     369/495       445/597  390/523       349/468   416         520         365             456          327        408

1800 rpm (60 Hz Ratings)

      Gross engine output              Net      engine output                              Typical generator set output

Standby        Prime     Base          Standby  Prime          Base     Standby     (ESP)       Prime (PRP)                      Base   (COP)

             kWm/BHP                            kWm/BHP                 kWe         kVA        kWe              kVA          kWe        kVA

500/670      450/604     412/553       475/636  430/577       392/526   446         558         404             505          368        460

General Engine Data

Fuel Rating                                                    FR20378

Type                                                           4 cycle, in-line, turbocharged, air-cooled

Bore mm                                                        130 mm (5.12 in.)

Stroke mm                                                      163 mm (6.42in.)

Displacement litre                                             13 litre (793 in.3)

Cylinder block                                                 6 cylinder

Battery charging alternator                                    80 amps

Starting voltage                                               24-volt

Fuel system                                                    Cummins XPI

Fuel filter                                                    Spin-on fuel filters with water separator

Lube oil filter type(s)                                        Spin-on full flow filter

Lube oil capacity (l)                                          75.3

Flywheel dimensions                                            SAE 1

Coolpac Performance                    Data

Cooling system design                                          Air-air charge cooled

Coolant ratio                                                  50% ethylene glycol; 50% water

Coolant capacity (l)                                           77.1

Limiting ambient temp.** (°C)                                  50 (50 Hz); 55 (60 Hz)

Fan power (kWm)                                                14.2 (50Hz); 23.6 (60Hz)

Cooling system air flow (m3/s)**                               8.1 (50Hz); 10.3 (60Hz)

Air cleaner type                                               Normal duty dry replaceable element        with  restriction  indicator

** @ 12.7 mm H20

Fuel Consumption 1500 (50                       Hz)                        Fuel Consumption 1800                     (60 Hz)

%                 kWm          BHP     L/hr          US                      %             kWm             BHP               L/hr       US

                                                     Gal./hr                                                                            Gal./hr

Standby Power                                                              Standby Power

100               469          629     107           28.3                    100           500             670               117        30.9

Prime Power                                                                Prime Power

100               410          550     93            24.6                    100           450             604               107        28.3

75                308          413     70            18.6                    75            338             453               81         21.4

50                205          275     49              13                    50            225             302               54         14.3

25                103          138     30            7.9                     25            113             152               35         9.2

Continuous Power                                                           Continuous Power

100               369          495     84            22.2                    100           412             553               96         25.4

                                                                                                                             cummins.com

©2021 Cummins Inc. | QSZ13-G5 (08/21)
*Drawing for illustration purposes only.

Weights  and       Dimensions

Length                       Width         Height                Weight (dry)

mm                           mm            mm                    kg

2398                         1255          1841                  1530

Ratings Definitions

Emergency Standby                   Limited-Time Running         Prime Power (PRP):        Base Load

Power (ESP):                        Power (LTP):                                           (Continuous)

                                                                                           Power

                                                                                           (COP):

Applicable for supplying            Applicable for supplying     Applicable for supplying  Applicable for

power to varying                    power to a constant          power to varying          supplying

electrical load for the             electrical load for limited  electrical load for       power

duration of power                   hours. Limited-Time          unlimited hours. Prime    continuously

interruption of a reliable          Running Power (LTP) is       Power (PRP) is in         to a constant

utility source.                     in accordance with ISO       accordance with ISO       electrical load

Emergency Standby                   8528.                        8528. Ten percent         for unlimited

Power (ESP) is in                                                overload capability is    hours.

accordance with ISO                                              available in accordance   Continuous

8528. Fuel Stop power                                            with ISO 3046, AS         Power (COP)

in accordance with                                               2789, DIN 6271 and        in

ISO 3046, AS 2789,                                               BS 5514.                  accordance

DIN 6271 and BS 5514.                                                                      with ISO

                                                                                           8528, ISO

                                                                                           3046, AS

                                                                                           2789,

                                                                                           DIN6271 and

                                                                                           BS 5514.

For more information contact your local Cummins distributor

or visit power.cummins.com

©2021 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working        for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.

QSZ13-G5 PD00000128 (08/21)

