URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0064195.pdf
Accessed: 2026-11-11

Specification Sheet

QSK38-G2

EPA Tier 2

Description                                    Features

The QSK38 is a V-12 cylinder engine with a     High pressure fuel pump, Modular

38-litre displacement. This Quantum series     Common Rail Fuel System (MCRS) and

engine utilizes sophisticated electronics and  state of the art integrated electronic control

premium engineering to provide                 system provide superior performance,

outstanding performance levels, reliability    efficiency and diagnostics. The electronic

and versatility for Standby, Prime and         fuel pumps deliver up to 1600 bar injection

Continuous Power applications.                 pressure and eliminate mechanical linkage

                                               adjustments. The MCRS fuel system utilizes

                                               an electric priming pump which is integrated

             This engine has been              with the off-engine stage-1 fuel filter head

             designed in facilities            and is controlled and powered by the engine

             certified to ISO9001              ECM. The stage-2 fuel filters are mounted

             and manufactured in               on-engine

             facilities certified to           CTT (Cummins Turbo Technologies)

             ISO9001 or ISO9002.

This equipment has been designed and           HX82/HX83/HE851 turbo-charging utilizes

tested to meet EU product safety               exhaust energy with greater efficiency for

regulations. Material compliance               improved emissions and fuel consumption.

declaration is available upon request          Low Temperature After-cooling - Two-

                                               pump Two-loop (2P2L)

                                               Ferrous Cast Ductile Iron (FCD) Pistons -

                                               High strength design delivers superior

                                               durability.

                                               G-Drive Integrated Design - Each

                                               component has been specifically developed

                                               and rigorously tested for G-Drive products,

                                               ensuring high performance, durability and

                                               reliability.

                                               Service and Support - G-Drive products

                                               are backed by an uncompromising level of

                                               technical support and after sales service,

                                               delivered through a world class service

                                               network.

                                                                     cummins.com

©2020 Cummins Inc. | QSK38-G2 (11/20)
1500 rpm (50 Hz Ratings)

      Gross engine output                    Net  engine output                           Typical generator set   output

Standby           Prime        Base    Standby    Prime          Base  Standby        (ESP)      Prime (PRP)      Base    (COP)

               kWm/BHP                            kWm/BHP              kWe            kVA        kWe   kVA        kWe     kVA

1096/1470       989/1326     893/1197  1047/1404  951/1275  855/1147   1000           1250       908   1135       816     1020

General Engine Data

Fuel Rating                                                 FR6787

Type                                                        4 cycle, turbocharged, After-cooled

Bore mm                                                     159

Stroke mm                                                   159

Displacement litre                                          37.7

Cylinder block                                              Cast iron, 12 cylinder

Battery charging alternator                                 55 amps

Starting voltage                                            24-volt, negative ground

Fuel system                                                 Cummins direct injection MCRS

Fuel filter                                                 Spin-on fuel filters with water separator

Lube oil filter type(s)                                     Spin-on full flow filter

Lube oil capacity (l)                                       170

Flywheel dimensions                                         SAE 0

Coolpac Performance                    Data

Cooling system design                                       2 pump - 2 loop

Coolant ratio                                               50% ethylene glycol; 50% water

Coolant capacity (l)

Limiting ambient temp.** (°C)

Fan power (kWm)                                             Engine only – not applicable

Cooling system air flow (m3/s)**

Air cleaner type                                            Dry replaceable element with restriction   indicator

Fuel Consumption 1500                  (50 Hz)

%                 kWm          BHP     L/hr       US

                                                  Gal./hr

Standby Power

100               1097         1470    259        68.3

Prime Power

100               989          1326    235        62.0

75                742          995     191        50.4

50                495          663     132        34.9

25                247          332     71         18.6

Continuous Power

100               893          1197    214        56.6

                                                                                                                  cummins.com

©2020 Cummins Inc. | QSK38-G2 (11/20)
Weights  and  Dimensions            (Engine       only)

Length                       Width  Height                       Weight (dry)

mm                           mm     mm                           kg

2081                         1492   1866                         3825

Ratings Definitions

Emergency Standby                   Limited-Time Running               Prime Power (PRP):           Base Load (Continuous)

Power (ESP):                        Power (LTP):                                                    Power (COP):

Applicable for supplying            Applicable for supplying           Applicable for supplying     Applicable for supplying

power to varying electrical         power to a constant                power to varying electrical  power continuously to a

load for the duration of            electrical load for limited        load for unlimited hours.    constant electrical load for

power interruption of a             hours. Limited-Time                Prime Power (PRP) is in      unlimited hours. Continuous

reliable utility source.            Running Power (LTP) is in          accordance with ISO 8528.    Power (COP) in accordance

Emergency Standby Power             accordance with ISO 8528.          Ten percent overload         with ISO 8528, ISO 3046,

(ESP) is in accordance with                                            capability is available in   AS 2789, DIN6271 and

ISO 8528. Fuel Stop power                                              accordance with ISO 3046,    BS 5514.

in accordance with                                                     AS 2789, DIN 6271 and

ISO 3046, AS 2789,                                                     BS 5514.

DIN 6271 and BS 5514.

For more information contact your local Cummins distributor

or visit cummins.com

©2020 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working        for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.

QSK38-G2 PD00000533 (11/20)

