URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0070621.pdf
Accessed: 2026-11-11

Specification Sheet

QST30-G3

Fuel Optimized

Description                                    Features

The QST30 Quantum series utilises              Coolpac Integrated Design - Products are

sophisticated electronics and premium          supplied complete with cooling package and

engineering to provide outstanding             air cleaner kit for a complete power

performance levels from its compact 30         package. Each component has been

litre, V12 configuration. In fact, the QST30-  specifically developed and rigorously tested

Series delivers more power and torque in a     for G-Drive products, ensuring high

smaller package than any other diesel          performance, durability, and reliability.

engine on the market.                          Quantum Electronic Fuel System and

                                               Controls – Quantum electronics provide

                                               superior performance, efficiency, and

                                               diagnostics. The electronic fuel pumps deliver  up

                                               to 1100 bar injection pressure and eliminate

                                               mechanical linkage adjustments.

                                               Holset HX82 Turbocharging – Utilises exhaust

                                               energy with greater efficiency for improved

                                               emissions and fuel consumption.

                This engine has been           G-Drive Integrated Design - Each

                designed in facilities         component has been specifically developed

                certified to ISO9001           and rigorously tested for G-Drive products,

                and manufactured in            ensuring high performance, durability, and

                facilities certified to        reliability.

                ISO9001 or ISO9002.            Service and Support - G-Drive products

This equipment has been designed and           are backed by an uncompromising level of

tested to meet EU product safety               technical support and after sales service,

regulations. Material compliance               delivered through a world class service

declaration is available upon request

                                               network.

                                                                                      cummins.com

©2021 Cummins Inc. | QST30-G3 (11/21)
1500 rpm (50 Hz Ratings)

      Gross engine output                    Net  engine output                            Typical generator set       output

Standby         Prime        Base      Standby    Prime          Base     Standby       (ESP)           Prime (PRP)            Base  (COP)

             kWm/BHP                              kWm/BHP                 kWe              kVA          kWe       kVA         kWe    kVA

895/1200        806/1081  634/850      864/1159   784/1051  612/821       816              1020         741       926         578    722

1800 rpm (60 Hz Ratings)

      Gross engine output                    Net  engine output                                 Typical generator set output

Standby           Prime        Base    Standby    Prime          Base         Standby      (ESP)        Prime (PRP)            Base  (COP)

             kWm/BHP                              kWm/BHP                     kWe          kVA          kWe       kVA         kWe    kVA

1007/1350       910/1220     731/980   970/1301   883/1184       704/944      922          1152         839       1049         669   836

General Engine Data

Fuel Rating                                                      FR5278

Type                                                             4 cycle, inline, turbocharged,   After-cooled

Bore mm                                                          140mm (5.51 in.)

Stroke mm                                                        165mm (6.50 in.)

Displacement litre                                               30.48 litre (1860 in.3)

Cylinder block                                                   12 cylinder

Battery charging alternator                                      35 amps

Starting voltage                                                 24-volt

Fuel system                                                      Direct Injection

Fuel filter                                                      Spin-on fuel filters with water  separator

Lube oil filter type(s)                                          Spin-on full flow filter

Lube oil capacity (l)                                            154

Flywheel dimensions                                              SAE 0 / 18

Coolpac Performance                    Data

Cooling system design                                            JWAC

Coolant ratio                                                    50% ethylene glycol; 50% water

Coolant capacity (l)                                             114.0

Limiting ambient temp.** (°C)                                    51.0

Fan power (kWm)                                                  56.6

Cooling system air flow (m3/s)**                                 17.6

Air cleaner type                                                 Dry replaceable element with restriction    indicator

** @ 13 mm H20

Fuel Consumption 1500 (50                    Hz)                              Fuel Consumption 1800                     (60 Hz)

%                 kWm          BHP     L/hr       US                               %              kWm        BHP        L/hr         US

                                                  Gal./hr                                                                            Gal./hr

Standby Power                                                                 Standby Power

100               895          1200    204        53.9                             100            1007       1350       228          60.2

Prime Power                                                                   Prime Power

100               806          1080    184        48.5                             100            910        1220       207          54.6

75                604          810     139        36.6                             75             683        915        154          40.6

50                403          540     94         24.7                             50             455        610        106          27.9

25                201          270     51         13.4                             25             228        305        59           15.7

Continuous Power                                                              Continuous Power

100               634          850     146        38.4                             100            731        980        165          43.5

                                                                                                                               cummins.com

©2021 Cummins Inc. | QST30-G3 (11/21)
*Drawing for illustration purposes only.

Weights  and  Dimensions

Length                       Width        Height                       Weight (dry)

mm                           mm           mm                           kg

3092                         1448         1828                         3565

Ratings Definitions

Emergency Standby                         Limited-Time Running               Prime Power (PRP):                                    Base Load (Continuous)

Power (ESP):                              Power (LTP):                                                                             Power (COP):

Applicable for supplying                  Applicable for supplying           Applicable for supplying                              Applicable for supplying

power to varying electrical               power to a constant                power to varying electrical                           power continuously to a

load for the duration of                  electrical load for limited        load for unlimited hours.                             constant electrical load for

power interruption of a                   hours. Limited-Time                Prime Power (PRP) is in                               unlimited hours. Continuous

reliable utility source.                  Running Power (LTP) is in          accordance with ISO 8528.                             Power (COP) in accordance

Emergency Standby Power                   accordance with ISO 8528.          Ten percent overload                                  with ISO 8528, ISO 3046,

(ESP) is in accordance with                                                  capability is available in                            AS 2789, DIN6271 and

ISO 8528. Fuel Stop power                                                    accordance with ISO 3046,                             BS 5514.

in accordance with                                                           AS 2789, DIN 6271 and

ISO 3046, AS 2789,                                                           BS 5514.

DIN 6271 and BS 5514.

For more information contact your local Cummins distributor

or visit cummins.com

©2021 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower         and “Our energy working  for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to  change without notice.

QST30-G3 PD00000120 (11/21)

