URL: https://mart.cummins.com/imagelibrary/data/assetfiles/0070822.pdf
Accessed: 2026-11-11

Specification Sheet

QSK50-G3

EPA Tier 2 and TA Luft Compliant

Description                                   Features

The QSK50 is a V 16-cylinder engine with a    High pressure fuel pump, Modular

50-litre displacement. This Quantum series    Common Rail Fuel System (MCRS) and

utilizes sophisticated electronics and        state of the art integrated electronic control

premium engineering to provide                system provide superior performance,

outstanding performance levels, reliability,  efficiency, and diagnostics. The electronic

and versatility for Standby, Prime and        fuel pumps deliver up to 1600 bar injection

Continuous Power applications.                pressure and eliminate mechanical linkage

                                              adjustments. The new MCRS utilizes an

                                              electric priming pump which is integrated

                                              with the off-engine stage-1 fuel filter head

                                              and is controlled and powered by the engine

                                              ECM. The stage-2 fuel filters are mounted

                                              on-engine.

                                              CTT (Cummins Turbo Technologies)

                                              HX82/HX83 turbocharging utilizes exhaust

                                              energy with greater efficiency for improved

                                              emissions and fuel consumption.

                                              Low Temperature After-cooling - Two-

                                              pump Two-loop (2P2L)

                                              Ferrous Cast Ductile Iron (FCD) Pistons -

                                              High strength design delivers superior

                                              durability.

             This engine has been             G-Drive Integrated Design - Each

             designed in facilities           component has been specifically developed

             certified to ISO9001             and rigorously tested for G-Drive products,

             and manufactured in              ensuring high performance, durability, and

             facilities certified to          reliability.

             ISO9001 or ISO9002.              Service and Support - G-Drive products

This equipment has been designed and          are backed by an uncompromising level of

tested to meet EU product safety              technical support and after sales service,

regulations. Material compliance              delivered through a world class service

declaration is available upon request         network.

                                                                               cummins.com

©2021 Cummins Inc. | QSK50-G3 (12/21)
1500 rpm (50 Hz Ratings)

      Gross engine output                               Net  engine output                        Typical generator set     output

Standby           Prime                Base  Standby         Prime          Base         Standby  (ESP)        Prime (PRP)        Base  (COP)

                kWm/BHP                                      kWm/BHP                     kWe      kVA          kWe   kVA          kWe   kVA

1400/1877       1210/1623    1100/1475       1308/1754       1173/1573   1063/1426       1249     1562         1120  1400         1015  1268

1800 rpm (60 Hz Ratings)

      Gross engine output                               Net  engine output                        Typical generator set     output

Standby           Prime                Base  Standby         Prime          Base         Standby  (ESP)        Prime (PRP)        Base  (COP)

                kWm/BHP                                      kWm/BHP                     kWe      kVA          kWe   kVA          kWe   kVA

1559/2091       1394/1869    1223/1640       1497/2008       1347/1806   1176/1577       1422     1777         1280  1600         1117  1397

General Engine Data

Fuel Rating                                                         FR6833

Type                                                                4 cycle, turbocharged, After-cooled

Bore mm                                                             159

Stroke mm                                                           159

Displacement litre                                                  50.3

Cylinder block                                                      16 cylinder

Battery charging alternator                                         55 amps

Starting voltage                                                    24-volt

Fuel system                                                         Cummins direct injection MCRS

Fuel filter                                                         Spin-on fuel filters with water separator

Lube oil filter type(s)                                             Spin-on full flow filter

Lube oil capacity (l)                                               234.7

Flywheel dimensions                                                 SAE 0

Coolpac Performance                          Data

Cooling system design                                               2 pump - 2 loop

Coolant ratio                                                       50% ethylene glycol; 50% water

Coolant capacity (l)                                                294

Limiting ambient temp.** (°C)                                       52 (50Hz); 50 (60Hz)

Fan power (kWm)                                                     40 (50Hz); 50 (60Hz)

Cooling system air flow (m3/s)**                                    35 (50Hz); 35 (60Hz)

Air cleaner type                                                    Dry replaceable element with restriction   indicator

** @ 13 mm H20

Fuel Consumption 1500 (50                          Hz)                           Fuel Consumption 1800                    (60 Hz)

%                 kWm          BHP           L/hr            US                      %            kWm          BHP          L/hr        US

                                                        Gal./hr                                                                         Gal./hr

Standby Power                                                                     Standby Power

100               1400         1878          344        90.8                        100           1559         2090         377         99.7

Prime Power                                                                       Prime Power

100               1210         1622          301        79.4                        100           1394         1870         338         89.4

75                908          1217          237        62.6                         75           1046         1403         276         72.8

50                605          811           162        42.9                         50           697          935          196         51.9

25                303          406           90         23.9                         25           349          468          111         29.4

Continuous Power                                                                  Continuous Power

100               1100         1475          272        71.9                        100           1223         1640         307         81.1

                                                                                                                            cummins.com

©2021 Cummins Inc. | QSK50-G3 (12/21)
*Drawing for illustration purposes only.

Weights  and  Dimensions

Length                       Width        Height                       Weight (dry)

mm                           mm           mm                           kg

4674                         2468         3100                         7429

Ratings Definitions

Emergency Standby                         Limited-Time Running               Prime Power (PRP):           Base Load (Continuous)

Power (ESP):                              Power (LTP):                                                    Power (COP):

Applicable for supplying                  Applicable for supplying           Applicable for supplying     Applicable for supplying

power to varying electrical               power to a constant                power to varying electrical  power continuously to a

load for the duration of                  electrical load for limited        load for unlimited hours.    constant electrical load for

power interruption of a                   hours. Limited-Time                Prime Power (PRP) is in      unlimited hours. Continuous

reliable utility source.                  Running Power (LTP) is in          accordance with ISO 8528.    Power (COP) in accordance

Emergency Standby Power                   accordance with ISO 8528.          Ten percent overload         with ISO 8528, ISO 3046,

(ESP) is in accordance with                                                  capability is available in   AS 2789, DIN6271 and

ISO 8528. Fuel Stop power                                                    accordance with ISO 3046,    BS 5514.

in accordance with                                                           AS 2789, DIN 6271 and

ISO 3046, AS 2789,                                                           BS 5514.

DIN 6271 and BS 5514.

For more information contact your local Cummins distributor

or visit cummins.com

©2021 Cummins Inc. All rights reserved. Cummins is a registered trademark of Cummins Inc. PowerCommand, AmpSentry, InPower and “Our energy working        for  you.”  are  trademarks  of

Cummins Inc. Other company, product, or service names may be trademarks or service marks of others. Specifications are subject to change without notice.

QSK50-G3 PD00000101 (12/21)

