URL: https://datakom.com.tr/upload/Files/116_DATA.pdf
Accessed: 2026-11-20

DKG-116
MANUAL AND
| REMOTE START | UNIT
| DESCRIPTION | MEASUREMENTS
| The DKG-116 is a low cost, comprehensive unit | Generator Volts: L1-N, L2-N, L3-N
| designed to start and stop a generating set both | Generator Volts: L1-L2, L2-L3, L3-L1
| manually and remotely. | Generator Frequency
| The unit is suitable for both gasoline and diesel | Battery Voltage
| gensets. The standard unit controls gasoline | OPTIONS
engines. Diesel engine control is selected with a wire
| jumper connection. | Auxiliary output (negative pulling).
| The manual control is made using RUN and STOP | Magnetic pickup input
pushbuttons on the front panel. The remote control is
made via REMOTE START input signal.
| When the engine is running, the unit monitors fault | FEATURES
| conditions and shuts-down the engine automatically | Both Manual and remote control
in the occurrence of an alarm. The alarms are
| identified by a group of LEDs displaying only the first | Generator protection
| occurring one. | Built in alarms and warnings
| The MENU button select the display parameter scroll | Remote Start operation available
and allows program mode entry and lamp test
| functions. | True RMS measurements
| The unit provides a set of digitally adjustable program | Tamper proof engine hours display
parameters. All parameters are modified through front
| panel pushbuttons. | Field adjustable parameters
| The FUEL output is programmable for ‘Activate to | High current Fuel and Crank outputs
start’ or ‘Activate to stop’ solenoids.
| The optional auxiliary output may be programmed for | Optional auxiliary output
| alarm, choke, preheat or stop functions. | Optional magnetic pickup input
| The total engine run hours is kept in a tamper-proof | Digital inputs: 4
non-erasable memory which is not affected by power
| failures. | Survives cranking dropouts
| An optional MPU input is provided for fast crank | Sealed front panel
cutting.
| The unit is designed for front panel mounting. | Standard panel dimensions: 96x48mm
| Connections are made with 2 part plug and socket | Plug-in connection system
connectors.
The unit is only available in 12V version.
TYPICAL CONNECTION DIAGRAM
| TECHNICAL SPECIFICATIONS | PROGRAMMING
| Alternator voltage: 15 to 300 V-AC (Ph-N) | Both High Temperature and Emergency Stop
| Alternator frequency: 50 or 60 Hz nominal. | inputs must be connected to Battery negative prior
| Measurement Accuracy: 0.5% + 1 digit | to enter the programming mode.
| Overspeed: nominal frequency + 14% | The program mode is entered by long-pressing the
| (+24% overshoot) | MENU button.
Each depression of the MENU
| Underspeed: 30 Hz | button will switch to the next parameter.
Crank time: 10 sec.
| Crank rest: 10 sec. | Another long press will enable lamp test mode.
| Crank attempts: 3 | Another press on MENU button will return the
| Stop timer: 10 sec. | display to normal mode.
| Cooldown timer: 30 sec. | Below parameters can be set as required:
| Holdoff timer: 10 sec. | AC voltage low limit: 70 to 500 VAC (Ph-N)
| DC Supply Range: 9.0 to 16.0 V-DC | AC voltage high limit: 70 to 500 VAC (Ph-N)
| Cranking dropouts: survives 0 V for 100ms. | MPU crank-cut frequency / 4: 0-1000Hz
| Typical Standby Current: 12 mA-DC (display off) | Nominal frequency: 0=50Hz 1=60Hz
| Maximum Operating Current: 130 mA-DC | Oil switch type: 0=oil pressure 1=oil level
| Fuel and Crank outputs: 10A @ 12V-DC | Fuel relay function: 0=Activate to start 1=activate
| Auxiliary Output: 1A @ 12V-DC (negative pulling | to stop.
| protected semiconductor output) | Auxiliary relay function: 0=Alarm, 1=choke,
| Magnetic pickup Input: 1.5 to 30Vpp | 2=stop, 3=preheat.
| Operating temp.: -40C (-40F) to 80 C (176F). | Choke timer: 0 to 15 sec.
| Maximum humidity: 95% non-condensing. | Number of phases: 0=1ph 1=2ph 2=3ph 3=3ph
Dimensions: 102 x 55 x 40 mm (WxHxD)
Panel Cut-out Dimensions: 92x44 mm minimum.
Packed weight: 140 g
Case Material: High Temp. ABS/PC (UL94-V0)
IP Protection: IP65 (front panel), IP30 (rear)
Installation: Flat surface mounting on a Type 1
enclosure.
Conformity (EU directives)
-2006/95/EC (low voltage)
-2004/108/EC (EMC)
Norms of reference:
EN 61010 (safety requirements)
EN 61326 (EMC requirements)
