URL: https://www.dcec.com.cn/product/fdy-pro-detail-2081.htm
Accessed: 2026-11-14

发电用发动机_东风康明斯
网站首页
关于东风康明斯
企业简介
企业文化
媒体聚焦
光辉历程
社会责任
产品中心
卡车用发动机
客车用发动机
工程机械用发动机
发电用发动机
船用发动机
泵用发动机
客户服务
服务承诺
服务网络
纯正备件
东风康明斯讲堂
用户留言
人力资源
社会招聘
校园招聘
东风康明斯大学
EN
访问者
客户
媒体
求职者

卡车用发动机
客车用发动机
工程机械用发动机
发电用发动机
船用发动机
泵用发动机
QSB5.9 发电用发动机
其它系列产品
QSB6.7
额定功率至159KW
备用功率至175kW
产品优势
产品型谱
产品优势
• 先进的设计和精良的制造，适应各种严苛工况条件，高强度、重负荷作业能力强。
• 缸体、缸盖采用集成化设计，杜绝了发动机漏水漏油现象的发生，零件比其它同类发动机约少40%，故障率大为降低。
• 电子控制系统可以根据环境和运行工况智能切换工作模式，并具备自我诊断、报警和远程监控功能。
• 成熟的智能电控技术，提升发动机整体性能，根据应用需求可量身定制发动机规格。
产品型谱
| 机型 | 额定功率/转速(kW/rpm) | 备用功率/转速(kW/rpm)
| QSB5.9-G2 | 96/1500 | 106/1500
| QSB5.9-G3 | 120/1500 | 132/1500
| QSB5.9-G30 | 116/1500 | 128/1500
| QSB5.9-G31 | 132/1500 | 145/1500
| QSB5.9-G32 | 140/1500 | 155/1500
| QSB5.9-G33 | 159/1500 | 175/1500
400-880-9119
联系我们
中国 湖北 襄阳 高新技术产业开发区
400-880-9119
https://www.dcec.com.cn/
产品中心
卡车用发动机
客车用发动机
工程机械用发动机
发电用发动机
船用发动机
泵用发动机
相关链接
康明斯（中国）投资有限公司
东风汽车股份有限公司
客户管理系统
供应商管理系统
FOLLOW US
关于东风康明斯
企业简介
企业文化
媒体聚焦
光辉历程
社会责任
产品中心
卡车用发动机
客车用发动机
工程机械用发动机
发电用发动机
船用发动机
泵用发动机
客户服务
服务承诺
服务网络
纯正备件
东风康明斯讲堂
用户留言
人力资源
社会招聘
校园招聘
东风康明斯大学
版权所有 Copyright ©
东风康明斯发动机有限公司 All Rights Reserved
鄂ICP备14002670号
隐私政策
捷瑞数字 制作维护
