URL: https://www.deepseaelectronics.com/genset/auto-mains-utility-failure-control-modules/dse6020mkii/downloads/datasheet
Accessed: 2026-11-03

®
DSEGenset
| DSE6010/20 MKII | ENVIRONMENTAL TESTING STANDARDS
| AUTO START AND AUTO MAINS FAILURE | ELECTRO-MAGNETIC COMPATIBILITY
BS EN 61000-6-2
| CONTROL MODULES | EMC Generic Immunity Standard for
the Industrial Environment
BS EN 61000-6-4
EMC Generic Emission Standard for
| FEATURES | the Industrial Environment
ELECTRICAL SAFETY
BS EN 60950
Safety of Information Technology Equipment,
| The DSE6010 MKII Auto Start | Electronic J1939 (CAN) and non-
| Using the DSE Configuration Suite | including Electrical Business Equipment
| Control Module and the DSE6020 | electronic MPU and alternator
| PC Software the controller is easy | TEMPERATURE
| MKII Auto Mains (Utility) Failure | sensing engine support for diesel,
| to use and configure which allows | BS EN 60068-2-1
| Control Module are suitable for a | gas and petrol engines all in one
| alteration of operating parameters, | Ab/Ae Cold Test -30 oC
BS EN 60068-2-2
| wide variety of single gen-set | variant. With a number of flexible
| sequences, timers and alarms. | Bb/Be Dry Heat +70 oC
| applications. | inputs, outputs and protections, the
VIBRATION
| modules can be easily adapted to | BS EN 60068-2-6
| Monitoring engine speed, oil | suit a wide range of applications.
| AVAILABLE | VARIANTS
Ten sweeps in each of three
| pressure, coolant temperature, | major axes
| 6010-03 | Auto Start with real time clock | 5 Hz to 8 Hz at +/-7.5 mm,
| frequency, voltage, current, power | Through USB Communication both | 8 Hz to 500 Hz @ 2 GN
| and fuel level, the modules give | modules can be configured using | 6010-04
| Auto start with real time clock and | HUMIDITY
| comprehensive engine and | the DSE Configuration Suite PC
| heated display | BS EN 60068-2-30
| alternator protection. This is | Software or through the module's | Db Damp Heat Cyclic 20/55 oC
| indicated on a large back-lit LCD | front panel editor. | at 95% RH 48 Hours
| 6020-03 | Auto Mains Failure with real
| time | BS EN 60068-2-78
| icon display via an array of warning, | clock | Cab Damp Heat Static 40 oC
| electrical trip and shutdown alarms. | at 93% RH 48 Hours
| 6020-04 | Auto Mains Failure with real
time
| clock and heated display | SHOCK
BS EN 60068-2-27
Three shocks in each of three major axes
15 GN in 11 mS
DEGREES OF PROTECTION
PROVIDED BY ENCLOSURES
BS EN 60529
IP65 - Front of module when installed into the
control panel with the optional sealing gasket.
COMPREHENSIVE FEATURE LIST TO SUIT A
WIDE VARIETY OF GEN-SET APPLICATIONS
PC
| 6 | 4 | 4
| USB | CONFIGURABLE
| DC OUTPUTS | ANALOGUE SENSOR /
| EMERGENCY | DC POWER
| PORT | INPUTS
| DIGITAL INPUT | STOP | SUPPLY 8-35V
+
DSE6010/20 MKII
7
OTHER
| MAINS (UTILITY) | DC OUTPUT
| GENERATOR / | DC OUTPUT
| GENERATOR | CHARGE
| FUEL & START | ELECTRONIC
| SENSING | 1 OF 4
| LOAD CURRENT | 1 OF 4
| SENSING | ALTERNATOR
| OUTPUTS | ENGINES &
| (DSE6020 MKII) | (Flexible with CAN)
MAGNETIC PICK-UP
| VOLTS | VOLTS
D +
| + | +
| W/L | +
| 1ph | 1 | 1ph | 1 | 1ph
| 2ph | 2ph | 2ph
| 3ph | 3ph | 3ph
| N | N
®
DSEGenset
| DSE6010/20 MKII | SPECIFICATION
DC SUPPLY
| AUTO START AND AUTO MAINS FAILURE | CONTINUOUS VOLTAGE RATING
8 V to 35 V Continuous
| CONTROL MODULES | CRANKING DROPOUTS
Able to survive 0 V for 50 mS, providing
supply was at least 10 V before dropout and
| FEATURES | supply recovers to 5 V. This is achieved
without the need for internal batteries.
LEDs and backlight will not be maintained
during cranking.
| DSE6020 MKII | MAXIMUM OPERATING CURRENT
100 mA at 12 V, 105 mA at 24 V
MAXIMUM STANDBY CURRENT
60 mA at 12 V, 55 mA at 24 V
MAXIMUM SLEEP CURRENT
| DSE6010 MKII | 40 mA at 12 V, 35 mA at 24 V
GENERATOR & MAINS (UTILITY)
VOLTAGE RANGE
15 V to 415 V AC (Ph to N)
26 V to 719 V AC (Ph to Ph)
FREQUENCY RANGE
3.5 Hz to 75 Hz
INPUTS
DIGITAL INPUTS A to F
Negative switching
ANALOGUE INPUTS A to C
Configurable as:
Negative switching digital input
0 Ω to 480 Ω
ANALOGUE INPUT D
Configurable as:
| Negative switching digital | input
| KEY BENEFITS | KEY FEATURES
| • | Support for 0-10 V & 4-20 mA | 0 V to 10 V
| • Automatically transfers between | • Large back-lit icon display
| oil pressure sensors | 4 mA to 20 mA
| mains (utility) and generator | • Heated display option available
| • | Configurable staged loading | 0 Ω to 480 Ω
| (DSE6020 MKII only) | • Fully configurable via the fascia
| outputs | OUTPUTS
| • Hours counter provides accurate | or PC using USB
| • | CAN, MPU and alternator
OUTPUT A (FUEL)
| information for monitoring and | communication
| speed sensing in one variant | 10 A short term, 5 A continuous,
at supply voltage
| maintenance periods | • Efficient power save mode
| • | 3 engine maintenance alarms
| • User-friendly set-up and button | • 3 phase generator sensing
| • | Engine speed protection
OUTPUT B (START)
| layout for ease of use | • 3 phase mains (utility) sensing
| • | Engine hours counter | 10 A short term, 5 A continuous,
at supply voltage
| • Multiple parameters are | (DSE6020 MKII only)
| • | Engine pre-heat
| monitored simultaneously which | • Generator/load power
| • | Engine run-time scheduler
AUXILIARY OUTPUTS C, D, E & F
| are clearly displayed on a large | monitoring (kW, kV A, kV Ar, pf)
| • | Engine idle control for starting & | 2 A DC at supply voltage
| back-lit icon display | • Accumulated power monitoring
| stopping | DIMENSIONS
| • The module can be configured | (kW h, kVA h, kVAr h)
| • | Fuel pump control
OVERALL
| to suit a wide range of | • Generator overload protection
| • | Real time clock | 216 mm x 158 mm x 43 mm
8.5’’ x 6.2” x 1.5”
| applications | (kW)
| • | Battery voltage monitoring
| • Compatible with a wide range | • Generator/load current
| • | Start on low battery voltage
PANEL CUT-OUT
| of CAN engines, including tier 4 | monitoring and protection
| • | Configurable remote start input | 184 mm x 137 mm
7.2’’ x 5.3”
| engine support | • Breaker control via fascia
| • | 1 alternative configuration
| • Uses DSE Configuration Suite | buttons
| • | Comprehensive warning,
MAXIMUM PANEL THICKNESS
| PC Software for simplified | • Fuel and start outputs,
| electrical trip or shutdown | 8 mm
0.3”
| configuration | configurable when using CAN
protection upon fault condition
| • Licence-free PC software | • 4 configurable DC outputs
| • | LCD and LED alarm indication
STORAGE TEMPERATURE RANGE
| • IP65 rating (with optional | • 4 configurable analogue/digital
| • | Configurable event log (50) | -40°C to +85°C
-40 °F to +185 °F
| gasket) offers increased | inputs
| resistance to water ingress | • 6 configurable digital inputs
OPERATING TEMPERATURE RANGE
-30°C to +70°C
-22 °F to +158 °F
| RELATED MATERIALS | HEATED DISPLAY VARIANT
| TITLE | PART NO’S | -40 °C to +70 °C
| DSE6010/20 MKII Installation Instructions | 053-174 | -40 °F to +158 °F
| DSE6010/20 MKII Operator Manual | 057-230
| DSE6010/20 MKII Configuration Suite PC Manual | 057-223
OPTIONAL PARTS
| PART | PART NUMBER
| IP65 Gasket | 020-521
| DEEP SEA ELECTRONICS PLC UK | DEEP SEA ELECTRONICS INC USA
| Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH | 3230 Williams Avenue, Rockford, IL 61101-2668 USA
| TELEPHONE +44 (0) 1723 890099 FACSIMILE +44 (0) 1723 893303 | TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
| EMAIL sales@deepseaplc.com WEBSITE www.deepseaplc.com | EMAIL sales@deepseausa.com WEBSITE www.deepseausa.com
| Deep Sea Electronics Plc maintains a policy of continuous development and reserves the right to change | Registered in England & Wales No.01319649 | 055-190/05/14 (2)
| the details shown on this data sheet without prior notice. The contents are intended for guidance only. | VAT No.316923457
