URL: https://www.deepseaelectronics.com/genset/auto-mains-utility-failure-control-modules/dse4520-mkii/downloads/datasheet
Accessed: 2026-11-03

DSEGenset®
| DSE4520 MKII | SPECIFICATIONS
DC SUPPLY
| AUTO MAINS FAILURE CONTROL MODULE | CONTINUOUS VOLTAGE RATING
8 V to 35 V Continuous
CRANKING DROPOUTS
Able to survive 0 V for 50 mS, providing
supply was at least 10 V before dropout and
supply recovers to 5 V. This is achieved
without the need for internal batteries.
LEDs and backlight will not be maintained
during cranking.
MAXIMUM OPERATING CURRENT
85 mA at 12 V, 96 mA at 24 V
MAXIMUM STANDBY CURRENT
51 mA at 12 V, 47 mA at 24 V
MAXIMUM SLEEP CURRENT
35 mA at 12 V, 32 mA at 24 V
MAXIMUM DEEP SLEEP CURRENT
<10 uA at 12 V, <10 uA at 24 V
MAINS (UTILITY)
VOLTAGE RANGE
15 V to 415 V AC (Ph to N)
26 V to 719 V AC (Ph to Ph)
FREQUENCY RANGE
3.5 Hz to 75 Hz
OUTPUTS
OUTPUT A (FUEL)
| KEY FEATURES | • | 3 engine maintenance alarms
| KEY BENEFITS | 10 A short term, 5 A continuous,
| • Load unbalanced alarm | •
| Engine speed protection | • Automatically transfers between
at supply voltage
| • Configurable for use as an auto | •
| Engine hours counter | mains (utility) and generator
OUTPUT B (START)
| start and AMF control module | •
| Engine pre-heat | • Hours counter provides accurate | 10 A short term, 5 A continuous,
| • J1939-75 support and CAN alarm | •
| Engine run-time scheduler | information for monitoring and
at supply voltage
| ignore functon | •
| Engine idle control for starting & | maintenance periods
| AUXILIARY OUTPUTS C, D, | E
| & | F
| • Alternator frequency & CAN speed | stopping
| • User-friendly set-up and button | 2 A DC at supply voltage ­­­­
| sensing in one variant | • | Tier 4 engine instrumentation
| layout for ease of use | ­
| • Largest back-lit icon display in its | screens
| • Multiple parameters are monitored | GENERATOR
VOLTAGE RANGE
| class | •
| Battery voltage monitoring | simultaneously which are clearly | 15 V to 415 V AC (Ph to N)
| • Heated display option | •
| Start on low battery voltage | displayed on the large back-lit | 26 V to 719 V AC (Ph to Ph)
| • Real time clock provides accurate | •
| Configurable remote start input | icon display.
FREQUENCY RANGE
| event logging | • | 1 alternative configuration
| • The module can be configured to | 3.5 Hz to 75 Hz
| • Fully configurable via the fascia or | •
| Comprehensive warning, electrical | suit a wide range of applications
DIMENSIONS
| PC using USB communication | trip or shutdown protection upon
| • Uses DSE Configuration | OVERALL
| • Extremely efficient power save | fault condition
| Suite PC Software for simplified | 140 mm x 113 mm x 43 mm
| mode | •
| LCD alarm indication | configuration | 5.5’’ x 4.4” x 1.7”
| • 3 phase generator sensing | • | Event log (50)
| • Compatible with a wide range of | PANEL CUT-OUT
| • 3 phase mains (utility) sensing | •
| Fuel solenoid pulling circuit | CAN engines including Tier 4 | 118 mm x 92 mm
| • Compatible with 600 V ph to ph | •
| On-screen line diagram on/off | • Licence-free PC software | 4.6’’ x 3.6”
| nominal systems | functionality | • IP65 rating (with optional gasket)
MAXIMUM PANEL THICKNESS
| • Generator/load power monitoring | •
| Configurable CAN instrumentation | offers increased resistance to water | 8 mm
| (kW, kV A, kV Ar, pf) | (10)
| ingress | 0.3”
| • Accumulated power monitoring | •
| Water in fuel digital input | STORAGE TEMPERATURE RANGE
| (kW h, kVA h, kVAr h) | •
| Tank bund alarm digital input | -40 °C to +85 °C
| • Generator overload protection (kW) | •
| Generator at rest output | -40 °F to +185 °F
| • Generator/load current monitoring | •
| ECU periodic wake-up for | OPERATING TEMPERATURE RANGE
| and protection | information retrieval | -30 °C to +70 °C
| • Fuel and start outputs (configurable | •
| Back-light power-save mode | -22 °F to +158 °F
| when using CAN) | •
Adjustable delay crank timer
| • 4 configurable DC outputs | •
Pre/post heat functionality
| • 3 configurable analogue/digital | •
Overload protection
| inputs | •
| Mains/generator A/C system | OPTIONAL PARTS
| • 4 configurable digital inputs | selection
| • Configurable staged loading | •
Output timer for external audible
| outputs | alarm
| PART | PART NUMBER
| IP65 Gasket | 020-282
RELATED MATERIALS
| TITLE | PART NO.
| DSE4510/20 MKII Installation Instructions | 053-190
| DSE4510/20 MKII Operator Manual | 057-260
| DSE4510/20 MKII Configuration Suite PC Manual | 057-258
| DEEP SEA ELECTRONICS LTD UK | DEEP SEA ELECTRONICS INC USA
| Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH | 3230 Williams Avenue, Rockford, IL 61101-2668 USA
| TELEPHONE +44 (0) 1723 890099 | TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
| EMAIL sales@deepseaelectronics.com WEBSITE www.deepseaelectronics.com | EMAIL usasales@deepseaelectronics.com WEBSITE www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-207/11/22 (4)
DSEGenset®
| DSE4520 MKII | ENVIRONMENTAL TESTING STANDARDS
ELECTRO-MAGNETIC COMPATIBILITY
BS EN 61000-6-2
| AUTO MAINS FAILURE CONTROL MODULE | EMC Generic Immunity Standard for
the Industrial Environment
BS EN 61000-6-4
EMC Generic Emission Standard for
the Industrial Environment
ELECTRICAL SAFETY
| The DSE4520 MKII Auto Mains (Utility) | The module provides electronic J1939 | BS EN 60950
| *AVAILABLE VARIANTS | Safety of Information Technology Equipment,
| Failure Control Module is suitable | (CAN) and non-electronic (alternator
including Electrical Business Equipment
| for a wide variety of single gen-set | frequency sensing) engine support for | 4520-05
| Auto Mains Failure (Rtc) | TEMPERATURE
| applications. | diesel, gas and petrol engines all in | BS EN 60068-2-1
| one variant. With a number of flexible | Ab/Ae Cold Test -30
ºC
| Whilst maintaining functions included | inputs, outputs and protections, the | BS EN 60068-2-2
| within higher end controllers, such as | module can be easily adapted to suit | Bb/Be Dry Heat +70
ºC
| generator and load power monitoring, | a wide range of applications.
VIBRATION
| the DSE4520 MKII provides the user | BS EN 60068-2-6
| with an outstanding size to feature | Through USB communication the
| Ten sweeps in each of three | major
axes
| ratio. | module can be easily configured | 5 Hz to 8 Hz at +/-7.5 mm,
8 Hz to 500 Hz at 2 gn
| using the DSE Configuration Suite PC | HUMIDITY
| Monitoring engine speed, oil pressure, | Software or can be fully configured | BS EN 60068-2-30
| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC
| voltage, current, power and fuel level, | editor. | at 95% RH 48 Hours
| the modules will give comprehensive | BS EN 60068-2-78
| engine and alternator protection. This | All DSE products are supported by | Cab Damp Heat Static 40 ºC
| will be indicated on the largest back-lit | our dedicated technical support team, | at 93% RH 48 Hours
| LCD icon display in its class via an | which gives customers and end users
SHOCK
| array of warning, electrical trip and | access to 24 hour help and advice. | BS EN 60068-2-27
| shutdown alarms. | Three shocks in each of three major axes
15 gn in 11 mS
DEGREES OF PROTECTION
PROVIDED BY ENCLOSURES
BS EN 60529
IP65 - Front of module when installed into the
control panel with the optional sealing gasket.
| COMPREHENSIVE | FEATURE
LIST TO SUIT A
| WIDE VARIETY OF | GEN-SET
APPLICATIONS
PC
| 4 | 4 | 3
| USB | CONFIGURABLE
| DC OUTPUTS | ANALOGUE
DC POWER
| PORT | INPUTS
| SENDERS | SUPPLY 8-35V
+
| DSE4520 | MKII
DEUTZ
ISUZU
PERKINS
CATERPILLAR
MTU
| 7 | VOLVO
CUMMINS
| OTHER | SCANIA
| MAINS (UTILITY) | DC
| OUTPUT | GENERATOR/
| DC | OUTPUT
| GENERATOR | CHARGE
| FUEL & START | ELECTRONIC
| SENSING | LOAD CURRENT
| SENSING | ALTERNATOR
| OUTPUTS | ENGINE CAN
(Flexible with CAN)
| VOLTS | VOLTS
| D + | +
| + | +
W/ L
| 1ph | 1 | 1ph | 1 | 1ph
| 2ph | 2ph | 2ph
| 3ph | 3ph | 3ph
| N | N
