URL: https://www.deepseaelectronics.com/genset/auto-mains-utility-failure-control-modules/dse4620/downloads/datasheet
Accessed: 2026-11-03

®
DSEGenset
| DSE4610/20 | ENVIRONMENTAL TESTING STANDARDS
| AUTO START AND AUTO MAINS FAILURE | ELECTRO-MAGNETIC COMPATIBILITY
| CONTROL MODULES | BS EN 61000-6-2
EMC Generic Immunity Standard for
| (ALTERNATOR FREQUENCY & MAGNETIC PICK-UP SPEED SENSING) | the Industrial Environment
BS EN 61000-6-4
EMC Generic Emission Standard for
the Industrial Environment
| FEATURES | ELECTRICAL SAFETY
BS EN 60950
Safety of Information Technology Equipment,
including Electrical Business Equipment
| The DSE4610 Auto Start Control | Monitoring engine speed, oil
| Through USB Communication both | TEMPERATURE
| Module and the DSE4620 Auto | pressure, coolant temperature,
| modules can be easily configured | BS EN 60068-2-1
Ab/Ae Cold Test -30 oC
| Mains (Utility) Failure Control | frequency, voltage, current, power
| using the DSE Configuration Suite | BS EN 60068-2-2
| Module are suitable for a wide | and fuel level, the modules will give
| PC Software or can be fully | Bb/Be Dry Heat +70 oC
| variety of single gen-set | comprehensive engine and
| configured through the module's | VIBRATION
| applications. | alternator protection. This will be
| front panel editor. | BS EN 60068-2-6
| indicated on the largest back-lit | Ten sweeps in each of three
major axes
| Whilst maintaining functions | LCD icon display in its class via an
| All DSE products are supported by | 5 Hz to 8 Hz at +/-7.5 mm,
| included within higher end | array of warning, electrical trip and
| the DSE global technical support | 8 Hz to 500 Hz at 2 gn
| controllers, such as generator or | shutdown alarms.
| team which gives our customers | HUMIDITY
| load power monitoring, the | and end users access to 24 hour | BS EN 60068-2-30
| DSE46xx range of especially | Alternator frequency & magnetic
| system help and advice. | Db Damp Heat Cyclic 20/55 oC
at 95% RH 48 Hours
| compact controllers provide the | pick up speed sensing support for | BS EN 60068-2-78
| user with the ultimate size to | diesel, gas and petrol engines all in | Cab Damp Heat Static 40 oC
at 93% RH 48 Hours
| feature ratio. | one variant. With a number of
| flexible inputs, outputs and | SHOCK
| protections, the modules can be | BS EN 60068-2-27
Three shocks in each of three major axes
| easily adapted to suit a wide range | 15 gn in 11 mS
| of applications including lighting | DEGREES OF PROTECTION
| towers with the added option for | PROVIDED BY ENCLOSURES
| staged loading outputs. | BS EN 60529
IP65 - Front of module when installed into the
control panel with the optional sealing gasket.
| COMPREHENSIVE | FEATURE LIST TO SUIT A
| WIDE VARIETY OF | GEN-SET APPLICATIONS
PC
| 4 | 4 | 3
| USB | CONFIGURABLE
| DC OUTPUT | ANALOGUE SENDERS
DC POWER
| PORT | INPUTS | (2 for DSE4610)
SUPPLY
+
DSE4610/20
7
OTHER
| MAINS (UTILITY) | DC OUTPUT
| GENERATOR / | DC OUTPUT
| GENERATOR | CHARGE
| FUEL AND | MAGNETIC PICK-UP
| SENSING | 1 OF 4 4620
| LOAD CURRENT | 1 OF 4 4620
| SENSING | ALTERNATOR
CRANK OUTPUTS
| (DSE4620) | 1 OF 2 4610
| VOLTS | VOLTS
D +
| + | +
| W/L | +
| 1ph | 1 | 1ph | 1 | 1ph
| 2ph | 2ph | 2ph
| 3ph | 3ph | 3ph
| N | N
ISSUE 1
®
DSEGenset
| DSE4610/20 | SPECIFICATION
| AUTO START AND AUTO MAINS FAILURE | DC SUPPLY
| CONTROL MODULES | CONTINUOUS VOLTAGE RATING
8 V to 35 V Continuous
| (ALTERNATOR FREQUENCY & MAGNETIC PICK-UP SPEED SENSING) | CRANKING DROPOUTS
Able to survive 0 V for 50 mS, providing
supply was at least 10 V before dropout and
supply recovers to 5 V. This is achieved
| FEATURES | without the need for internal batteries.
LEDs and backlight will not be maintained
during cranking.
MAXIMUM OPERATING CURRENT
| DSE4620 | 85 mA at 12 V, 96 mA at 24 V
MAXIMUM STANDBY CURRENT
51 mA at 12 V, 47 mA at 24 V
MAXIMUM SLEEP CURRENT
35 mA at 12 V, 32 mA at 24 V
DSE4610
MAXIMUM DEEP SLEEP CURRENT
<10 uA at 12 V, <10 uA at 24 V
MAINS (UTILITY) DSE4620 ONLY
VOLTAGE RANGE
15 V to 415 V AC (Ph to N)
26 V to 719 V AC (Ph to Ph)
FREQUENCY RANGE
3.5 Hz to 75 Hz
OUTPUTS
OUTPUT A (FUEL)
10 A short term, 5 A continuous,
at supply voltage
OUTPUT B (START)
10 A short term, 5 A continuous,
at supply voltage
AUXILIARY OUTPUTS C & D
2 A DC at supply voltage
| KEY BENEFITS | KEY FEATURES
| • | 4 configurable digital inputs
| • Ultimate size to feature ratio | • Alternator frequency & MPU
| • | Configurable staged loading | AUXILIARY OUTPUTS E & F DSE4620
| • Automatically transfers between | speed sensing in one variant
| outputs | 2 A DC at supply voltage
| mains (utility) and generator | • Largest back-lit icon display in
| • | 3 engine maintainance alarms
GENERATOR
| (DSE4620 only) | its class
| • | Engine speed protection
VOLTAGE RANGE
| • Hours counter provides accurate | • Real time clock provides
| • | Engine hours counter | 15 V to 415 V AC (Ph to N)
26 V to 719 V AC (Ph to Ph)
| information for monitoring and | accurate event logging
| • | Engine pre-heat
| maintenance periods | • Fully configurable via the fascia
| • | Engine run-time scheduler
FREQUENCY RANGE
| • User-friendly set-up and button | or PC using USB
| • | Battery voltage monitoring | 3.5 Hz to 75 Hz
| layout for ease of use | communication
| • | Start on low battery voltage
MAGNETIC PICK UP
| • Multiple parameters are | • Extremely efficient power save
| • | Configurable remote start input
VOLTAGE RANGE
| monitored simultaneously which | mode
| • | 1 alternative configuration | +/- 0.5 V to 70 V
| are clearly displayed on the | • 3 phase generator sensing
| • | Comprehensive warning,
FREQUENCY RANGE
| largest back-lit icon display in | • 3 phase mains (utility) sensing
| electrical trip or shutdown | 10,000 Hz (max)
| its class | (DSE4620 only)
| protection upon fault condition | DIMENSIONS
| • The module can be configured | • Generator/load power
| • | LCD alarm indication
OVERALL
| to suit a wide range of | monitoring (kW, kV A, kV Ar, pf)
| • | Event log (50) | 140 mm x 113 mm x 43 mm
| applications | • Generator/load current | 5.5’’ x 4.4” x 1.7”
| • Uses DSE Configuration Suite | monitoring and protection
PANEL CUT-OUT
| PC Software for simplified | • Fuel and crank outputs | 118 mm x 92 mm
| configuration | • Compatible with 600 V ph to ph | 4.6’’ x 3.6”
| • Licence-free PC software | nominal systems
MAXIMUM PANEL THICKNESS
| • IP65 rating (with optional | • 4 configurable DC outputs | 8 mm
| gasket) offers increased | • 3 configurable analogue/digital | 0.3”
| resistance to water ingress | inputs
STORAGE TEMPERATURE RANGE
-40 °C to +85 °C
-40 °F to +185 °F
| RELATED MATERIALS | OPERATING TEMPERATURE RANGE
| TITLE | PART NO’S | -30 °C to +70 °C
| DSE4610/20 Installation Instructions | 053-156 | -22 °F to +158 °F
| DSE4610/20 Operator Manual | 057-200
| DSE4610/20 Configuration Suite PC Manual | 057-201
OPTIONAL PARTS
| PART | PART NUMBER
| IP65 Gasket | 020-282
| DEEP SEA ELECTRONICS PLC UK | DEEP SEA ELECTRONICS INC USA
| Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH | 3230 Williams Avenue, Rockford, IL 61101-2668 USA
| TELEPHONE +44 (0) 1723 890099 FACSIMILE +44 (0) 1723 893303 | TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
| EMAIL sales@deepseaplc.com WEBSITE www.deepseaplc.com | EMAIL sales@deepseausa.com WEBSITE www.deepseausa.com
| Deep Sea Electronics Plc maintains a policy of continuous development and reserves the right to change | Registered in England & Wales No.01319649 | 055-165/06/13 (2)
| the details shown on this data sheet without prior notice. The contents are intended for guidance only. | VAT No.316923457
