URL: https://www.deepseaelectronics.com/genset/load-sharing-synchronising-control-modules/dse8620-mkii/downloads/datasheet
Accessed: 2026-11-03

DSEGenset®
| DSE8620 MKII | SPECIFICATIONS
DC SUPPLY
| SYNCHRONISING AUTO MAINS (UTILITY) | CONTINUOUS VOLTAGE RATING
5 V to 35 V Continuous
| FAILURE LOAD SHARE CONTROL MODULE | CRANKING DROPOUTS
Able to survive 0 V for 100 mS, providing
supply was at least 10 V before dropout
and supply recovers to 5 V. This is
achieved without the need for internal
batteries.LEDs and backlight will not be
maintained during cranking.
MAXIMUM OPERATING CURRENT
| Module can be | 530 mA at 12 V, 280 mA at 24 V
| configured to function | MAXIMUM STANDBY CURRENT
| as a DSE8610 MKII | 320 mA at 12 V, 160 mA at 24 V
Synchronising and
| Load Sharing Control | CHARGE FAIL/EXCITATION RANGE
| Module | 0 V to 35 V
GENERATOR & MAINS (UTILITY)
| Refer to DSE8610 MKII Data | VOLTAGE RANGE
| Sheet for product features. | 15 V to 415 V AC (Ph to N)
26 V to 719 V AC (Ph to Ph)
FREQUENCY RANGE
3.5 Hz to 75 Hz
MAGNETIC PICKUP
VOLTAGE RANGE
+/- 0.5 V to 70 V
| KEY FEATURES | •
| Over current protection | KEY BENEFITS
| • Comprehensive synchronising & | •
| Unbalanced load protection | • Can be configured for use as a
FREQUENCY RANGE
| loadsharing capabilities | •
| Independent earth fault protection | DSE8610 MKII | 10,000 Hz (max)
| • Built in governor and AVR control | •
| Breaker control via fascia buttons | • 132 x 64 pixel ratio display for
INPUTS
| • Base load (kW export) control | •
| Fuel and start outputs configurable | clarity
DIGITAL INPUTS A TO L
| • Positive & negative kVAr export | when using CAN
| • Real-time clock provides accurate | Negative switching
| control | • | 8 configurable DC outputs
| event logging | ANALOGUE INPUTS A TO D
| • Mains (Utility) decoupling protection | • | 2 configurable volt-free relay
| • Ethernet communication, provides | Configurable as:
| • Mains (Utility) failure detection | outputs
| builit in advanced remote | Negative switching digital input
| • Mains (Utility) power (kW, kV Ar, | • | 4 configurable analogue/digital
| monitoring. | 0 V to 10 V sensor
4 mA to 20 mA sensor
| kV A & pf) monitoring | inputs
| • Can be integrated into building | 0 Ω to 480 Ω sensor
| • Mains (Utility) de-coupling | • | Built in sensors to support 0 V to 10
| management systems (BMS) and | OUTPUTS
| protection | V & 4 mA to 20 mA
| programmable logic control (PLC) | OUTPUT A & B (FUEL & START)
| • Mains (Utility) kW export protection | • | 12 configurable digital inputs
| • Increased input and output | 15 A DC at supply voltage
| • Peak lopping & shaving functionality | • | Configurable 5 stage dummy load
expansion capability via DSENet®
| • 4-Line back-lit LCD text display | and load shedding outputs
| • Licence-free PC software | OUTPUTS C & D
| • Multiple Display Languages | •
| CAN, MPU and alternator frequency | • IP65 rating (with supplied gasket) | 8 A AC at ­2­­ 50 V AC (Volt-free)
| • Five key menu navigation | speed sensing in one variant
| offers increased resistance to water | AUXILIARY OUTPUTS E to L
| • LCD alarm indication | •
| Real time clock | ingress | 2 A DC at supply voltage
| • Heated display option available | •
| Manual and automatic fuel pump | • Extended internal PLC editor
BUILT IN AVR GOVERNOR CONTROL
| • Customisable power-up text and | control
| allows user configurable functions | MINIMUM LOAD IMPEDANCE
| images | •
| Engine run-time scheduler | to meet specific application | 500 Ω
| • DSENet® expansion compatibility | •
| Fuel usage monitor and low fuel | requirements.
Fully isolated
| • Data logging & trending facility | level alarms
GAIN VOLTAGE
| • Internal PLC editor | •
| Simultaneous use of all | EXPANSION DEVICES | 0 V to 10 V DC
| • Protections disable feature | communication ports | • DSE124 CAN/MSC Extender
Fully isolated
| • Fully configurable via PC using | •
| Remote SCADA monitoring via | • DSE2130 Input Expansion Module
OFFSET VOLTAGE
| USB, RS232, RS485 & Ethernet | various DSE software applications | • DSE2131 Ratio-metric Input | 0 V to 10 V DC
| communication | •
| MODBUS RTU & TCP support with | Expansion Module
Fully isolated
| • Front panel configuration with | configurable MODBUS pages for | • DSE2133 RTD & Thermo-couple
DIMENSIONS
| PIN protection | integration into building
| Expansion Module | OVERALL
| • Power save mode | management systems (BMS) | • DSE2152 Ratio-metric Output | 245 mm x 184 mm x 51 mm
| • 3 phase generator sensing and | • | 3 configurable maintenance alarms
| Expansion Module | 9.6” x 7.2” x 2.0”
| protection | •
| Compatible with a wide range of | • DSE2157 Output Expansion Module
PANEL CUT-OUT
| • Generator current and power | CAN engines, including tier 4 | • DSE2548 LED Expansion | 220 mm x 160 mm
| monitoring (kW, kvar, kVA, pf) | engine support | 8.7” x 6.3”
| • kW and kvar overload alarms | •
| Uses DSE Configuration Suite PC | MAXIMUM PANEL THICKNESS
| • Reverse power alarms | Software for simplified configuration | 8 mm
0.3”
STORAGE TEMPERATURE RANGE
-40 °C to +85 °C
| RELATED MATERIALS | -40 °F to +185 °F
| TITLE | PART NO.
| OPERATING TEMPERATURE | RANGE
| DSE8620 MKII Installation Instructions | 053-183 | -30 °C to +70 °C
| DSE8620 MKII Operator Manual | 057-254 | -40 °F to +185 °F
| DSE8620 MKII PC Configuration Suite Manual | 057-238
HEATED DISPLAY VARIANT
| DSE8610 MKII Data Sheet | 055-204 | -40 °C to +70 °C
-40 °F to +158 °F
| DEEP SEA ELECTRONICS LTD | DEEP SEA ELECTRONICS INC
| Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH | 3230 Williams Avenue, Rockford, IL 61101-2668 USA
| TELEPHONE +44 (0) 1723 890099 | TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
| EMAIL sales@deepseaelectronics.com WEBSITE www.deepseaelectronics.com | EMAIL usasales@deepseaelectronics.com WEBSITE www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-255/08/19 (1)
DSEGenset®
| DSE8620 MKII | ENVIRONMENTAL TESTING STANDARDS
| SYNCHRONISING AUTO MAINS (UTILITY) | ELECTRO MAGNETIC COMPATIBILITY
| FAILURE LOAD SHARE CONTROL MODULE | BS EN 61000-6-2
EMC Generic Immunity Standard for the
Industrial Environment
BS EN 61000-6-4
EMC Generic Emission Standard for the
Industrial Environment
ELECTRICAL SAFETY
| The DSE8620 MKII is an easy to use | Comprehensive communications
| wide variety of demanding load share | BS EN 60950
| Synchronising Auto Mains (Utility) | are also available via RS232, RS485
| applications. | Safety of Information Technology Equipment,
| Failure Control Module suitable for | and Ethernet for remote PC control
including Electrical Business Equipment
| paralleling single gensets (diesel or | and monitoring and integration into
TEMPERATURE
| gas) with the mains (utility) supply. The | building management systems
| KEY LOAD SHARE FEATURES: | BS EN 60068-2-1
| controller can be configured for use | • Peak lopping/sharing (with | Ab/Ae Cold Test -30
ºC
BS EN 60068-2-2
| as a DSE8610 MKII Auto Start Control | The event log will record 250 events
| appropriate DSE mains (utility) | Bb/Be Dry Heat +70
ºC
| Module. When converted for use as | to facilitate easy maintenance, and an
| controller | VIBRATION
| a DSE8610 MKII the unit provides | extensive number of fixed and flexible
| • Manual voltage/frequency | BS EN 60068-2-6
| generator to generator load share. | monitoring, metering and protection
| adjustment | Ten sweeps in each of three major axes
| features are included. | • R.O.C.O.F. and vector shift | 5 Hz to 8 Hz at +/-7.5 mm, 8 Hz to 500 Hz
| Designed to synchronise a single | protection | at 2 gn
| genset with a single mains (utility) | Designed to offer increased built
| • Mains (Utility) decoupling | HUMIDITY
| supply the DSE8620 MKII will | in support for active sensors for
| • Mains (Utility) decoupling | BS EN 60068-2-30
| automatically control the change over | 0 V to 10 V & 4 mA to 20 mA.
| test mode | Db Damp Heat Cyclic 20/55 ºC | at 95% RH
| from mains (utility) to generator supply | Comprehensive communication
| • Direct governor and AVR control | 48 Hours
BS EN 60068-2-78
| or run the generator in synchronisation | and system expansion options are
| • Volts and frequency matching | Cab Damp Heat Static 40 ºC at | 93% RH
| with the mains (utility) to provide no | available.
| • kW and kvar load sharing | 48 Hours
| break, peak lopping and peak shaving | SHOCK
| power solutions. | Using the DSE PC Configuration Suite | BS EN 60068-2-27
| Software allows easy alteration of the | Three shocks in each of three major axes
| System alarms are annunciated on | operational sequences, timers and | 15 gn in 11 mS
| the LCD screen (multiple language | alarms. With all communication ports
DEGREES OF PROTECTION
| options available), illuminated LED | capable of being active at the same
PROVIDED BY ENCLOSURES
| and audible sounder.­­ | time, the DSE8620 MKII is ideal for a | BS EN 60529
IP65 - Front of module when installed into the
control panel with the supplied sealing gasket.
COMPREHENSIVE FEATURE LIST TO SUIT A WIDE
VARIETY OF LOAD SHARE APPLICATIONS
