URL: https://www.deepseaelectronics.com/genset/auto-mains-utility-failure-control-modules/dse7220/downloads/datasheet
Accessed: 2026-11-03

®
DSEGenset
| DSE7210/20 | ENVIRONMENTAL TESTING STANDARDS
ELECTRO-MAGNETIC COMPATIBILITY
| AUTO START & AUTO MAINS FAILURE | BS EN 61000-6-2
EMC Generic Immunity Standard for
| CONTROL MODULES | the Industrial Environment
BS EN 61000-6-4
EMC Generic Emission Standard for
the Industrial Environment
| FEATURES | ELECTRICAL SAFETY
BS EN 60950
Safety of Information Technology Equipment,
including Electrical Business Equipment
| The DSE7210 is an Auto Start | Both modules are compatible with
| The modules can be easily | TEMPERATURE
| Control Module and the DSE7220 | electronic (CAN) and non-electronic
| configured using the DSE | BS EN 60068-2-1
| is an Auto Mains (Utility) Failure | (magnetic pick-up/alternator
| Configuration Suite PC software. | Ab/Ae Cold Test -30 oC
BS EN 60068-2-2
| Control Module suitable for a wide | sensing) engines and offer an
| Selected front panel editing is also | Bb/Be Dry Heat +70 oC
| variety of single, diesel or gas, | extensive number of flexible inputs,
| available. | VIBRATION
| gen-set applications. | outputs and engine protections so | BS EN 60068-2-6
| the system can be easily adapted | Ten sweeps in each of three
| Monitoring an extensive number of | to suit a wide range of application
major axes
5 Hz to 8 Hz @ +/-7.5 mm,
| engine parameters, the modules | demands. | 8 Hz to 500 Hz @ 2 gn
| will display warnings, shutdown | HUMIDITY
| and engine status information on | Enhanced features include a real- | BS EN 60068-2-30
| the back-lit LCD screen and | time clock for improved event | Db Damp Heat Cyclic 20/55 oC
| illuminated LEDs. The DSE7220 will | monitoring, the ability to display | @ 95% RH 48 Hours
BS EN 60068-2-78
| also monitor the mains (utility) | information in any language and a | Cab Damp Heat Static 40 oC
| supply. | clear 4-line text display. | @ 93% RH 48 Hours
SHOCK
BS EN 60068-2-27
Three shocks in each of three major axes
15 gn in 11 mS
DEGREES OF PROTECTION
PROVIDED BY ENCLOSURES
BS EN 60529
IP65 - Front of module when installed into the
control panel with the supplied sealing gasket.
| COMPREHENSIVE | FEATURE
LIST TO SUIT A
| WIDE VARIETY OF | GEN-SET
APPLICATIONS
PC
| 6 | 4 | 3
| USB | CONFIGURABLE
| DC OUTPUTS | ANALOGUE
| EMERGENCY | DC POWER
| PORT | INPUTS
| SENDERS | STOP | SUPPLY 8-35V
+
| DSE7210/20 | DEUTZ
ISUZU
PERKINS
CATERPILLAR
| 7 | MTU
VOLVO
| OTHER | CUMMINS
SCANIA
| MAINS (UTILITY) | N/C VOLT FREE
| N/O VOLT | GENERATOR SENSING
| CHARGE | FUEL & START
ELECTRONIC
| SENSING | OUTPUT
| FREE OUTPUT | ALTERNATOR
| OUTPUTS | ENGINES &
| DSE7220 ONLY | (Flexible with CAN)
MAGNETIC PICK-UP
| VOLTS | CURRENT
| VOLTS | D +
| W/L | +
| 1ph | 1 | 1 | 1ph | 1ph
| 2ph | 2ph | 2ph
| 3ph | 3ph | 3ph
| N | N
ISSUE 7
®
DSEGenset
| DSE7210/20 | SPECIFICATION
DC SUPPLY
| AUTO START & AUTO MAINS | FAILURE
CONTINUOUS VOLTAGE RATING
8 V to 35 V Continuous
| CONTROL MODULES | CRANKING DROPOUTS
Able to survive 0 V for 50 mS, providing
supply was at least 10 V before dropout and
| FEATURES | supply recovers to 5 V. This is achieved
without the need for internal batteries.
LEDs and backlight will not be maintained
| DSE7220 | during cranking.
MAXIMUM OPERATING CURRENT
340 mA at 12 V, 160 mA at 24 V
| DSE7210 | MAXIMUM STANDBY CURRENT
160 mA at 12 V, 80 mA at 24 V
CHARGE FAIL/EXCITATION RANGE
0 V to 35 V
MAINS (UTILITY) DSE7220 ONLY
VOLTAGE RANGE
15 V - 333 V AC (L-N)
FREQUENCY RANGE
3.5 Hz to 75 Hz
OUTPUTS
OUTPUT A (FUEL)
15 A DC at supply voltage
OUTPUT B (START)
15 A DC at supply voltage
OUTPUTS C & D
8 A 250 V (Volt free)
| KEY FEATURES | •
| Manual fuel pump control | KEY BENEFITS
AUXILIARY OUTPUTS E,F,G,H
| • 4-Line back-lit LCD text display | •
| Engine exerciser | • 132 x 64 pixel ratio display for | 2 A DC at supply voltage
| • Five key menu navigation | •
| “Protections disabled” feature | clarity
GENERATOR
| • Front panel editing with PIN | •
| kW & kV Ar overload protection | • Real-time clock provides
VOLTAGE RANGE
| protection | •
| Reverse power (kW & kV Ar) | accurate event logging | 15 V - 333 V AC (L-N)
| • Customisable status screens | protection
| • Multiple date and time scheduler | FREQUENCY RANGE
| • Power save mode | •
| LED and LCD alarm indication | • Set maintenance periods can | 3.5 Hz to 75 Hz
| • 6 configurable inputs | •
| Power monitoring (kW h, kV Ar, | be configured to maintain
MAGNETIC PICK UP
| • 8 configurable outputs | kV A h, kV Ar h)
| optimum engine performance | VOLTAGE RANGE
| • Configurable timers and alarms | •
| Load switching (load shedding | • Licence-free PC software | +/- 0.5 V to 70 V
| • 3 configurable maintenance | and dummy load outputs) | • IP65 rating (with supplied
FREQUENCY RANGE
| alarms | • | Automatic load transfer (DSE7220)
| gasket) offers increased | 10,000 Hz (max)
| • Multiple date and time scheduler | •
| Unbalanced load protection | resistance to water ingress
| • Configurable event log (100) | •
| True dual mutual standby with load | • PLC editor allows user
DIMENSIONS
| • Tier 4 CAN engine support | balancing timer (DSE7210 only)
| configurable functions to meet | OVERALL
240 mm x 181 mm x 42 mm
| • Integral PLC editor | •
| USB connectivity | specific application | 9.4” x 7.1” x 1.6”
| • Easy access diagnostic page | •
| Backed up real time clock | requirements
PANEL CUT-OUT
| • CAN and Magnetic Pick-up/Alt. | •
| Fully configurable via DSE | 220 mm x 160 mm
| sensing | Configuration Suite PC software | 8.7” x 6.3”
| • Fuel usage monitor and low fuel | •
| Configurable display languages | MAXIMUM PANEL THICKNESS
| alarms | •
| Remote SCADA monitoring via | 8 mm
| • Charge alternator failure alarm | DSE Configuration Suite PC | 0.3”
| • Manual speed control (on | software
OPERATING TEMPERATURE RANGE
| compatible CAN engines) | -30°C to +70°C
STORAGE TEMPERATURE RANGE
-40°C to +80°C
RELATED MATERIALS
| TITLE | PART NO’S
| DSE7210 Installation Instructions | 053-026
| DSE7220 Installation Instructions | 053-027
| DSE7200/7300 Quick Start Guide | 057-101
| DSE7200/7300 Operator Manual | 057-074
| DSE7200/7300 Configuration Suite | PC
| Manual | 057-077
| DEEP SEA ELECTRONICS PLC UK | DEEP SEA ELECTRONICS INC USA
| Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH | 3230 Williams Avenue, Rockford, IL 61101-2668 USA
| TELEPHONE +44 (0) 1723 890099 FACSIMILE +44 (0) 1723 893303 | TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
| EMAIL sales@deepseaplc.com WEBSITE www.deepseaplc.com | EMAIL sales@deepseausa.com WEBSITE www.deepseausa.com
| Deep Sea Electronics Plc maintains a policy of continuous development and reserves the right to change | Registered in England & Wales No.01319649 | 055-050/09/12 (12)
| the details shown on this data sheet without prior notice. The contents are intended for guidance only. | VAT No.316923457
