URL: https://www.deepseaelectronics.com/genset/remote-communications-overview-displays/dse855/downloads/datasheet
Accessed: 2026-11-20

®
dseGenset
| dse855 | SPECIFICATION
DC SUPPLY
CONTINUOUS VOLTAGE RATING
8 V to 35 V Continuous
CRANKING DROPOUTS
Able to survive 0 V for 100 mS, providing
supply was at least 10 V before dropout
and supply recovers to 5 V. This is
achieved without the need for internal
batteries. LEDs and backlight will not be
maintained during cranking.
MAXIMUM OPERATING CURRENT
123 mA at 12 V
71 mA at 24 V
MAXIMUM STANDBY CURRENT
104 mA at 12 V
63 mA at 24 V
COMMUNICATIONS
USB (Single DSE Controller)
Ethernet
DIMENSIONS
OVERALL
35 mm x 97 mm x 102 mm
1.4” x 3.8” x 4.0”
MOUNTING
DIN Rail
OPERATING TEMPERATURE RANGE
-30 °C to + 70 °C
-22 °F to + 158 °F
STORAGE TEMPERATURE RANGE
-40 °C to + 80 °C
-40 °F to + 176 °F
| KEY FEATURES | KEY BENEFITS
| • Supports a wide range of DSE controllers. | • Allows up to four users from different
| • Converts supported DSE controller’s USB | locations to monitor a DSE controller’s
| port to an Ethernet port. | status.
| • In-built web server for use over an internal | • Allows integration of DSE controllers into
| network and the internet. | building management systems (BMS).
| • Simple configuration of DSE855 via an | • DIN rail mounting allows the device to be
| internet browser. | installed securely into a panel.
| • Remote control and monitoring of the | • Generic connectors for simple plug-in
| connected supported DSE controller. | operation.
| • Option for multiple users to restrict access | • Firmware upgradeable via a USB memory
| permissions. | device or OTA (Over The Air) using the
| • Supports MODBUS TCP via Ethernet port. | internet.
| • LED status indication on the device to aid | • No additional PC software required as
| fault finding. | DSE855 configuration is achieved using the
in-built web server.
RELATED MATERIALS
| TITLE | PART NO’S
| TITLE | PART NO’S
| dse855 Installation Instructions | 053-159 | dse6010/20
| data | sheet | 055-079
| dse855 Operations Manual | 057-205 | dse6110/20
| data | sheet | 055-069
| dseL400/L401 data sheet | 055-162 | dse6610/20
| data | sheet | 055-159
| dse4310/20 data sheet | 055-154 | dse7110/20
| data | sheet | 055-081
| dse4410/20 data sheet | 055-068 | dse7110/20
| MKII | data sheet | 055-138
| dse4510/20 data sheet | 055-132 | dse7210/20
| data | sheet | 055-050
| dse4610/20 data sheet | 055-165 | dse7310/20
| data | sheet | 055-051
| DEEP SEA ELECTRONICS PLC UK | DEEP SEA ELECTRONICS INC USA
| Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH | 3230 Williams Avenue, Rockford, IL 61101-2668 USA
| TELEPHONE +44 (0) 1723 890099 FACSIMILE +44 (0) 1723 893303 | TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
| EMAIL sales@deepseaplc.com WEBSITE www.deepseaplc.com | EMAIL sales@deepseausa.com WEBSITE www.deepseausa.com
| Deep Sea Electronics Plc maintains a policy of continuous development and reserves the right to change | Registered in England & Wales No.01319649 | 055-174/12/13 (1)
| the details shown on this data sheet without prior notice. The contents are intended for guidance only. | VAT No.316923457
®
dseGenset
| dse855 | ENVIRONMENTAL TESTING STANDARDS
ELECTRO MAGNETIC COMPATIBILITY
BS EN 61000-6-2
EMC Generic Emission Standard for the
Industrial Environment
| The DSE855 is a communications | BS EN 61000-6-4
EMC Generic Emission Standard for the
| device that allows you to monitor a | COMPATIBLE
| DSE CONTROLLERS | Industrial Environment
| single DSE controller with USB | INCLUDE:
ELECTRICAL SAFETY
| connectivity over a LAN (network) or | BS EN 60950
| WAN (internet) connection. This is | AUTO START
| MODULES | Safety of Information Technology
| achieved using the in-built web | Equipment, including Electrical Business
| server or MODBUS TCP. | DSEL400 | DSE6110
Equipment
| DSEL401 | DSE6610
TEMPERATURE
| If the device needs to be seen over | DSE4310 | DSE7110 | BS EN 60068-2-2
| the internet, the internet router’s IP | DSE4410 | DSE7110MKII | Test Ab to +70 °C 60067-2-2 Hot
| address has to be configured to be | DSE4510 | DSE7210 | Test Ab to -30 °C 60068-2-1 Cold
| visible to the outside world. Once | DSE4610 | DSE7310
VIBRATION
| this has been done the DSE855 can | DSE6010 | BS EN 60068-2-6
| be communicated with from any | Ten sweeps in each of three major axes
5 Hz to 8 Hz at +/-7.5 mm, 8 Hz to 500 Hz
| remote location that has internet | AUTO MAINS
| FAILURE MODULES | at 2 GN
| connectivity. The device has been | DSE4320 | DSE6620
HUMIDITY
| designed to work with a wide range | DSE4420 | DSE7120 | BS 2011 part 2.1 60068-2-30
| of DSE controllers. | DSE4520 | DSE7120MKII
Test Cb Ob Cyclic
93% RH at 40 °C for 48 hours
| The device also includes an LED | DSE4620 | DSE7220
| DSE6020 | DSE7320
SHOCK
| indicator that shows the operation | DSE6120 | BS EN 60068-2-27
| and connection status at all times. | Three shocks in each of three major
axes
15 GN in 11 mS
COMPREHENSIVE FEATURE LIST TO SUIT A
WIDE VARIETY OF APPLICATIONS
| WEB SERVER | MODBUS TCP
USB
| ETHERNET | CONNECTION TO DSE MODULE
DC POWER
SUPPLY 8-35V
See above for compatible controllers
DSE855
7
OTHER
ISSUE 1
