URL: https://www.deepseaelectronics.com/genset/manual-auto-start-control-modules/dse7310-mkii/downloads/operators-manual/855
Accessed: 2026-11-21

[Ghi chú lưu nguồn: DSE7310 MKII & DSE7320 MKII Operator Manual, 057-253 ISSUE 8. Khoa tải tay 21/11/2026 vì trang trả 403 cho truy cập tự động. Chỉ lưu các mục liệt kê dưới đây, từng dòng nguyên văn.]

## 2.7.3 Analogue inputs (default configuration)
Flexible: Configured for Oil Sensor in the DSE default
configuration.
Flexible Options: Not used, Digital Input, Flexible Analogue, Fuel
Sensor, Oil Sensor & Temperature Sensor.
Flexible: Configured for Temperature Sensor in the DSE default
configuration
Flexible Options: Not used, Digital Input, Flexible Analogue, Fuel
Level Sensor & Temperature Sensor
Flexible: Configured for Fuel Level Sensor in the DSE default
configuration
Flexible Options: Not used, Digital Input, Flexible Analogue, Fuel
Level Sensor & Temperature Sensor

## 2.9 Communication ports
NOTE: All communication ports can be used at the same time.
Type B USB 2.0
USB Slave Port | For connection to PC running DSE Configuration Suite
Max distance 6 m (20 feet)
Non – isolated
Max Baud rate 115 kbaud subject to configuration
RS232 Serial Port | TX, RX, RTS, CTS, DSR, DTR, DCD
Male 9-way D type connector
Max distance 15 m (50 feet)
Isolated
Data connection 2 wire + common
Half Duplex
Data direction control for Transmit (by s/w protocol)
Max Baud Rate 115 kbaud subject to configuration
RS485 Serial Port
Parity subject to configuration
Stop Bits subject to configuration
External termination required (120 )
Max common mode offset 70 V (on board protection transorb)
Max distance 1.2 km (¾ mile)
ECU Port | Engine CAN Port
Standard implementation of ‘Slow mode’, up to 250 kb/s
Non-Isolated.
Internal Termination provided (120 )
Max distance 40 m (133 feet)
Non-isolated
Data connection 2 wire + common
Half Duplex
DSENet® | Data direction control for Transmit (by s/w protocol)
(Expansion Comms) Port | Baud Rate of 115 kbaud
Internal termination fitted (120 )
Max common mode offset ±5 V
Max distance 1.2 km (¾ mile)

## 2.12 Accumulated instrumentation
2.12 ACCUMULATED INSTRUMENTATION
NOTE: When an accumulated instrumentation value exceeds the maximum number as
listed below, the value is reset and begins counting from zero again.
The number of logged Engine Hours and Number of Starts can be set/reset using the DSE
Configuration Suite PC software. Depending upon module configuration, this may have been PIN
number locked by the generator supplier.
Maximum 99999 hrs 59 minutes
Engine Hours Run
(Approximately 11yrs 4 months)
Number of Starts | 1,000,000 (1 Million)
Accumulated Power | 999999 kWh / kvarh / kVAh

## 4.4.2 Engine instruments (items without *)
These pages contain instrumentation gathered about the engine measured or derived from the
module’s inputs, some of which may be obtained from the engine ECU.
Engine Speed
Oil Pressure
Coolant Temperature
Engine Battery Volts
Engine Run Time
Engine Fuel Level

## 4.4.3 Generator instruments
Contains electrical values of the mains (utility), measured, or derived from the module’s voltage and
current inputs.
Generator Voltage (ph-N)
Generator Voltage (ph-ph)
Generator Frequency
Generator Current (A)
Generator Load ph-N (kW)
Generator Total Load (kW)
Generator Load ph-N (kVA)
Generator Total Load (kVA)
Generator Single Phase Power Factors
Generator Power Factor Average
Generator Load ph-N (kvar)
Generator Total Load (kvar)
Generator Accumulated Load (kWh, kVAh, kvarh)
Generator Loading Scheme
Generator Phase Rotation
Generator Nominal
Generator Active Configuration

## 4.4.6 Alarms
When an alarm is active, the Internal Audible Alarm sounds and the Common Alarm LED, if
configured, illuminates.
The audible alarm is silenced by pressing the Alarm Mute / Lamp Test | button.
The LCD displays multiple alarms such as “Coolant Temperature High”, “Emergency Stop” and “Low
Coolant Warning”. These automatically scroll in the order that they occurred or press the
Instrumentation Scroll | buttons scroll through manually.
In the event of an alarm, the LCD displays the appropriate text. If an additional alarm then occurs, the
module displays the appropriate text.

## 4.4.7 Event log
The module maintains a log of past alarms and/or selected status changes.
The log size has been increased in the module over past module updates and is always subject to
change. At the time of writing, the modules log can store the last 250 log entries.
Under default factory settings, the event log is configured to include all possible options; however, this
is configurable by the system designer using the DSE Configuration Suite software.
When the event log is full, any subsequent event overwrites the oldest entry. Hence, the event log
always contains the most recent events. The module logs the event type, along with the date and time
(or engine running hours if configured to do so).

## 7.3 Warning alarms
7.3 | WARNING ALARMS
Warnings are non-critical alarm conditions and do not affect the operation of the engine system, they
serve to draw the operator’s attention to an undesirable condition.
Charge Alt Failure | The module detected that the output voltage of the charge
IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip
Relay | level for the configured delay timer.
Coolant Temp High | The module detected that the engine coolant temperature had
IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Pre-Alarm Trip level
Device | after the Safety On Delay timer had expired.
DC Battery High Voltage | The module detected that its DC supply voltage had risen above
IEEE 37.2 – 59 DC Overvoltage | the Plant Battery Overvolts Warning Trip level for the configured
Relay | delay timer.
DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below
IEEE 37.2 – 27 DC Undervoltage | the Plant Battery Undervolts Warning Trip level for the configured
Relay | delay timer.
Engine Over Speed | The module detected that the engine speed had risen above the
IEEE C37.2 - 12 Overspeed Device | Over Speed Pre-Alarm Trip level for the configured delay timer.
The module detected that the engine speed had risen above the
Engine Over Speed Delayed | Over Speed Trip level but was below the Over Speed Overshoot
IEEE C37.2 - 12 Overspeed Device
Trip for the configured Overshoot Delay timer during starting.
The module detected that the engine speed had fallen below the
Engine Under Speed | Under Speed Pre-Alarm Trip level for the configured delay timer
IEEE C37.2 - 14 Underspeed Device
after the Safety On Delay timer had expired.
Fuel Level High | The module detected that the engine fuel level rose above the
IEEE C37.2 - 71 Liquid Level Switch | High Fuel Level Trip level.
Fuel Level Low | The module detected that the engine fuel level had fallen below
IEEE C37.2 - 71 Liquid Level Switch | the Low Fuel Level Trip level.
Fuel Level Low Switch | The module detected that the engine low fuel level switch had
IEEE C37.2 - 71 Liquid Level Switch | activated.
Gen Over Current | NOTE: For more details, see section 7.7 entitled Over
IEEE C37.2 – 50 Instantaneous | Current Alarm in this document.
Overcurrent Relay
IEEE C37.2 – 51 IDMT Overcurrent
Relay | The module detected that the generator output current had risen
above the Generator Over Current Trip.
The module detected that the generator output frequency had
Gen Over Frequency | risen above the Over Frequency Pre-Alarm Trip level for the
IEEE C37.2 – 81 Frequency Relay
configured delay timer.
The module detected that the generator output frequency had
Gen Over Frequency | risen above the Over Frequency Trip level but was below the Over
Delayed | Frequency Overshoot Trip for the configured Overshoot Delay
IEEE C37.2 – 81 Frequency Relay
timer during starting.
Gen Over Voltage | The module detected that the generator output voltage had risen
IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Pre-Alarm Trip level for the configured
Relay | delay timer.
Gen Reverse Power | The module detected that the generator output kW had fallen
IEEE C37.2 – 32 Directional Power
Relay | below the Reverse Power Trip for the configured delay timer.
NOTE: For more details, see section 7.8 entitled Short
Gen Short Circuit | Circuit IDMT Alarm in this document.
IEEE C37.2 – 51 IDMT Short Circuit
Relay
The module detected that the generator output current had risen
above the Short Circuit Trip for the duration of the IDMT function.
The module detected that the generator output frequency had
Gen Under Frequency | fallen below the Under Frequency Pre-Alarm Trip level for the
IEEE C37.2 – 81 Frequency Relay
configured delay timer after the Safety On Delay timer had expired.
Gen Under Voltage | The module detected that the generator output voltage had fallen
IEEE C37.2 – 27 AC Undervoltage | below the Under Voltage Pre-Alarm Trip level for the configured
Relay | delay timer after the Safety On Delay timer had expired.
kW Overload | The module detected that the generator output kW had risen
IEEE C37.2 – 32 Directional Power
Relay | above the Overload Protection Trip for the configured delay timer
Negative Phase Sequence | The module detected that there was an imbalance of current
IEEE C37.2 - 46 Phase-Balance | across the generator phases greater than the Negative Phase
Current Relay | Sequence Trip Level percentage setting.
The module detected that the engine oil pressure had fallen below
Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On
IEEE C37.2 - 63 Pressure Switch
Delay timer had expired.

## 7.4 Electrical trip alarms
7.4 | ELECTRICAL TRIP ALARMS
Electrical Trip Alarms are latching and stop the Generator but in a controlled manner. On initiation of
the electrical trip condition the module de-activates the Close Gen Output outputs to remove the load
from the generator. Once this has occurred the module starts the Cooling Timer and allows the engine
to cool off-load before shutting down the engine. To restart the generator the fault must be cleared,
and the alarm reset.
Coolant Temp High | The module detected that the engine coolant temperature had
IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Electrical Trip level
Device | after the Safety On Delay timer had expired.
Fuel Level High | The module detected that the engine fuel level rose above the
IEEE C37.2 - 71 Liquid Level Switch | High Fuel Level Trip level.
Fuel Level Low | The module detected that the engine fuel level had fallen below
IEEE C37.2 - 71 Liquid Level Switch | the Low Fuel Level Trip level.
Fuel Level Low Switch | The module detected that the engine low fuel level switch had
IEEE C37.2 - 71 Liquid Level Switch | activated.
NOTE: For more details, see section 7.7 entitled Over
Gen Over Current | Current Alarm in this document.
IEEE C37.2 – 51 IDMT Overcurrent
Relay | The module detected that the generator output current had risen
above the Generator Over Current Trip for the duration of the
IDMT function.
Gen Phase Seq Wrong | The module detected that the phase rotation of the generator was
IEEE C37.2 – 47 Phase Sequence
Relay | different to the configured Generator Phase Rotation Alarm setting.
Gen Reverse Power | The module detected that the generator output kW had fallen
IEEE C37.2 – 32 Directional Power
Relay | below the Reverse Power Trip for the configured delay timer.
NOTE: For more details, see section 7.8 entitled Short
Gen Short Circuit | Circuit IDMT Alarm in this document.
IEEE C37.2 – 51 IDMT Short Circuit
Relay
The module detected that the generator output current had risen
above the Short Circuit Trip for the duration of the IDMT function.
kW Overload | The module detected that the generator output kW had risen
IEEE C37.2 – 32 Directional Power
Relay | above the Overload Protection Trip for the configured delay timer.
Negative Phase Sequence | The module detected that there was an imbalance of current
IEEE C37.2 - 46 Phase-Balance | across the generator phases greater than the Negative Phase
Current Relay | Sequence Trip Level percentage setting.

## 7.5 Shutdown alarms
7.5 | SHUTDOWN ALARMS
Shutdown Alarms are latching and immediately stop the Generator. On initiation of the shutdown
condition the module de-activates the Close Gen Output outputs to remove the load from the
generator. Once this has occurred, the module shuts the generator set down immediately to prevent
further damage. To restart the generator the fault must be cleared, and the alarm reset.
Charge Alt Failure | The module detected that the output voltage of the charge
IEEE C37.2 – 27DC Undervoltage | alternator had risen above the Charge Alternator Shutdown Trip
Relay | level for the configured delay timer.
The module detected that circuit to the engine coolant temperature
Coolant Sender O/C
sensor had become open circuit.
Coolant Temp High | The module detected that the engine coolant temperature had
IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level
Device | after the Safety On Delay timer had expired.
Coolant Temp High Switch | The module detected that the high engine coolant temperature
IEEE C37.2 – 26 Apparatus Thermal
Device | switch had activated after the Safety On Delay timer had expired.
The module detected that emergency stop button had been
pressed removing a positive voltage supply from the emergency
Emergency Stop | stop input terminal. This input is failsafe (normally closed to
IEEE C37.2 - 5 Stopping Device
emergency stop) and immediately stops the generator when the
signal is removed.
Engine Over Speed | The module detected that the engine speed had risen above the
IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.
Engine Over Speed | The module detected that the engine speed had risen above the
Overshoot | Over Speed Overshoot Trip during the configured Overshoot Delay
IEEE C37.2 - 12 Overspeed Device | timer whilst starting.
The module detected that the engine speed had fallen below the
Engine Under Speed | Under Speed Alarm Trip level for the configured delay timer after
IEEE C37.2 - 14 Underspeed Device
the Safety On Delay timer had expired.
Failed to Start | The module detected that the generator had failed to start as it did
IEEE C37.2 - 48 Incomplete | not meet the required Crank Disconnect criteria during the
Sequence Relay | configured number of Crank Attempts.
Fuel Level High | The module detected that the engine fuel level rose above the
IEEE C37.2 - 71 Liquid Level Switch | High Fuel Level Trip level.
Fuel Level Low | The module detected that the engine fuel level had fallen below
IEEE C37.2 - 71 Liquid Level Switch | the Low Fuel Level Trip level.
Fuel Level Low Switch | The module detected that the engine low fuel level switch had
IEEE C37.2 - 71 Liquid Level Switch | activated.
Fuel Sensor Fault | The module detected that circuit to the engine fuel level sensor
had become open circuit.
NOTE: For more details, see section 7.7 entitled Over
Gen Over Current | Current Alarm in this document.
IEEE C37.2 – 51 IDMT Overcurrent
Relay | The module detected that the generator output current had risen
above the Generator Over Current Trip for the duration of the
IDMT function.
The module detected that the generator output frequency had
Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured
IEEE C37.2 – 81 Frequency Relay
delay timer.
Gen Over Frequency | The module detected that the generator output frequency had
Overshoot | risen above the Over Frequency Overshoot Trip during the
IEEE C37.2 – 81 Frequency Relay | configured Overshoot Delay timer whilst starting.
Gen Over Voltage | The module detected that the generator output voltage had risen
IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay
Relay | timer.
Gen Phase Seq Wrong | The module detected that the phase rotation of the generator was
IEEE C37.2 – 47 Phase Sequence
Relay | different to the configured Generator Phase Rotation Alarm setting.
Gen Reverse Power | The module detected that the generator output kW had fallen
IEEE C37.2 – 32 Directional Power
Relay | below the Reverse Power Trip for the configured delay timer.
NOTE: For more details, see section 7.8 entitled Short
Gen Short Circuit | Circuit IDMT Alarm in this document.
IEEE C37.2 – 51 IDMT Short Circuit
Relay
The module detected that the generator output current had risen
above the Short Circuit Trip for the duration of the IDMT function.
The module detected that the generator output frequency had
Gen Under Frequency | fallen below the Under Frequency Alarm Trip level for the
IEEE C37.2 – 81 Frequency Relay
configured delay timer after the Safety On Delay timer had expired.
Gen Under Voltage | The module detected that the generator output voltage had fallen
IEEE C37.2 – 27 AC Undervoltage | below the Under Voltage Alarm Trip level for the configured delay
Relay | timer after the Safety On Delay timer had expired.
The module detected that the engine’s ECU measurement of inlet
Inlet Temperature | temperature had risen above the Inlet Temperature Alarm Trip
level.
kW Overload | The module detected that the generator output kW had risen
IEEE C37.2 – 32 Directional Power
Relay | above the Overload Protection Trip for the configured delay timer.
Negative Phase Sequence | The module detected that there was an imbalance of current
IEEE C37.2 - 46 Phase-Balance | across the generator phases greater than the Negative Phase
Current Relay | Sequence Trip Level percentage setting.
The module detected that circuit to the engine oil pressure sensor
Oil Press Sender Fault
had become open circuit.
The module detected that the engine oil pressure had fallen below
Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On
IEEE C37.2 - 63 Pressure Switch
Delay timer had expired.
Oil Pressure Low Switch | The module detected that the low oil pressure switch had activated
IEEE C37.2 - 63 Pressure Switch | after the Safety On Delay timer had expired.
Over Frequency Runaway | The module detected that the generator output frequency had
IEEE C37.2 – 81 Frequency Relay | risen above the Run Away Trip level.
Over Speed Runaway | The module detected that the engine speed had risen above the
IEEE C37.2 - 12 Overspeed Device | Run Away Trip level.

## 4.4.2 Engine instruments marked * (see NOTE*)
NOTE*: For further details of supported engines, refer to DSE Publication: 057-004
Electronic Engines and DSE Wiring Guide.
Oil Temperature*
Coolant Pressure*
Inlet Temperature*
Exhaust Temperature*
Fuel Temperature*
Turbo Pressure*
Fuel Pressure*
After Treatment Fuel Used*
After Treatment Exhaust Gas Temperature*
Engine Reference Torque*
Engine Percentage Torque*
Engine Demand Torque*
Engine Percentage Load*
Accelerator Pedal Position*
Nominal Friction Torque*
Engine Oil Level*
Engine Crank Case Pressure*
Engine Coolant Level*
Engine Injector Rail Pressure*
EGR Flow Rate*
Pre Filter Oil Pressure*
Instant Brake Power (kW) *
Exhaust Gas Temperature*
Turbo Oil Temperature*
ECU Temperature*
Cooling Fan Speed*
Engine Total Revolutions*
Atmospheric Pressure*
Water In Fuel*
Air Inlet Pressure*
Air Filter Differential Pressure*
Particulate Trap Pressure*
Manifold Pressure*
Intercooler Level*
Electrical Potential*
Electrical Current*
PGI Information*
ECM Operation*
DPF Regeneration*
DPF Regeneration Lamps*
DPF Soot and Ash Load*
Pre-heat Status*
Engine Rated Power*
Engine Rated Speed*
Idle Speed*
Desired Operation Speed*
DEF Tank Level*
DEF Tank Temperature*
DEF Level Status*
DEF Reagent Consumption*
SCR After Treatment Status*
SCR-DEF Lamps*
SCR Action Timer*
EGR Pressure*
EGR Temperature*
Ambient Air Temperature*
Air Intake Temperature*
ECM Name*
ECM Number*
ECU Shutdown Status*
ECU Lamps ext*
ECU Lamps*
CAN Bus Information*
Fuel Consumption*
Fuel Used*
Flexible Sensors*
Engine Maintenance Alarm 1*
Engine Maintenance Alarm 2*
Engine Maintenance Alarm 3*
Engine Exhaust Temperature*
Intercooler Temperature*
Turbo Oil Pressure*
Fan Speed*
ECU Regeneration*
ECU Regeneration Icons*
Engine Soot Levels*
ECU ECR DEF Icons*
DEF Counter Minimum*
DPF Filter Status*
DPF Regen Inhibit*
DPF Regen Inhibit ET*
Torque Mode*
Instant Fuel Rate*
Gas Fuel Pressure*
Throttle Position*
Engine ECU Link*
Tier 4 Engine Information*
Escape Mode*

## 7.3 Mains current protection
Mains Earth Fault | NOTE: Mains current protection is only available when
IEEE C37.2 – 51 IDMT Overcurrent | the CT location is set for Load. For further details of module
Relay | configuration, refer to DSE Publication: 057-243 DSE7310
MKII & DSE7320 MKII Configuration Software Manual.

## 8 Front panel configuration: values that may not be available
NOTE: Depending upon module configuration, some values in the Mains & Running
Configuration Editors may not be available. For more information refer to DSE publication 057-
243 DSE7310 MKII & DSE7320 MKII Configuraiton Suite PC Software Manual

## 8.2.5 Running editor parameters
8.2.5 | RUNNING EDITOR PARAMETERS
Section | Parameter As Shown On Display | Values
Display | Contrast | 0%
Language | English
Dual Mutual Status | Set Priority (1 to 8)
Engine | Manual Frequency Trim | 0.0 Hz
Speed Bias | 0.0
Governor Gain | 0
Frequency Adjust | 0.0 %
