URL: https://www.deepseaelectronics.com/genset/advanced-paralleling-gen-set-controllers/dseg8900/downloads/datasheet
Accessed: 2026-11-23

Series Data Sheet
| DSEG8900 7” Colour Parallel Genset | Controller
Part Number: G8900-01
Overview
| The DSEG8900 is a 7” colour parallel genset controller designed for complex | paralleling applications. The DSEG8900 can be configured to provide
| single-set and multi-set paralleling on a single site and provides a wide range | of high-end features for multiple application environments.
| Key | Features
| • | 2 module applications in one product (single-set and multi-set)
| • | Flexible bus segments
| • | Slip sync and sync (phase) lock synchronising control
| • | Advanced multi-set communication (AMSC) link with optional
redundancy
| • | Shared virtual inputs, outputs and data via AMSC
| • | Advanced PLC functionality including multi-purpose PIDs
| • | Flexible inputs and outputs
| • | DSENet® expansion support
| • | PC configuration using DSE Configuration Suite
| • | Multiple language support
| • | Enhanced 7” high resolution colour display with on screen
application diagrams
| • | Integrated gasket (IP65 protection)
| • | 2 integrated RS485 ports providing Modbus RTU support
| • | Integrated Ethernet port providing Modbus TCP and SNMP v2c
support
| • | Data logging of up to 20 parameters
| • | Manual front panel and automatic control modes
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
DSEG8900 7” Colour Parallel Genset Controller
Part Number: G8900-01
| Single-Set Controller Key Features | Typical
Applications
| • | Single generator, single mains (utility), synchronising ATS with
short / long-term parallel control
| • | 3 phase generator and mains (utility) sensing with protection
| • | Mains (utility) failure detection including mains (utility) decoupling
detection
| • | Based load and peak lopping / shaving control
| • | Latest ECU / ECM support for a wide range of engine
manufacturers
| • | Integrated governor and AVR control
| • | Mains (utility) and generator positive, negative and zero voltage
Single-Set
sequence alarms
| Multi-Set Controller Key Features | Multi-Set
| • | Multiple generator synchronising and droop / isochronous
loadsharing control
| • | 3 phase generator and bus sensing with protection
| • | Latest ECU / ECM support for a wide range of engine
manufacturers
| • | Advanced load demand schemes including spinning reserve /
Multi-Set
capacity and balance engine hours
| • | Integrated governor and AVR control
| • | Dead bus synchronising
| • | Generator and bus positive, negative and zero voltage sequence
alarms
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel
| Genset | Controller
Part Number: G8900-01
Specifications
DC Supply
| Continuous Voltage | Rating | 8 V to 35 V DC continuous
| Cranking Dropouts | Able to survive 0 V for 100 ms, providing supply was at least 10 V before dropout
and supply recovers to 5 V. This is achieved without the need for internal batteries.
Backlight will not be maintained during cranking.
| Maximum Operating Current | 985 mA at 12 V, 500 mA at 24 V
| Maximum Standby Current | 725 mA at 12 V, 370 mA at 24 V
| Charge Alternator Excitation | /
| Fail Range | 0 V to 35 V
Voltage Measurement
| Number | 2
| Measurement Inputs | 3 Phase + Neutral
| Single-Set Controller: Generator and Mains | (Utility)
Multi-Set Controller: Generator and Bus
| Voltage Range | 15 V to 415 V Phase to Neutral
25 V to 719 V Phase to Phase
| Frequency Range | 3.5 Hz to 75 Hz
Current Transformer Measurement
| Number | 5
| Measurement Inputs | 3 Phase with Earth Fault, and Single Phase
| Single-Set Controller: 3 Phase Generator Current with Earth Fault Current | +
Single
Phase Mains (Utility) Current
Multi-Set Controller: 3 Phase Generator Current with Earth Fault Current
| Current Range | 0 A to 1 A
0 A to 5 A
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel
| Genset | Controller
Part Number: G8900-01
Specifications
Analogue Inputs
| Number | 7
| Type | Negative Switching Digital Input,
| Resistive | Analogue Input, Current Analogue Input or
Voltage Analogue Input
| Digital Input Closed Voltage Threshold | Less than 2.1 V
| Digital Input Open Voltage Threshold | Greater than 6.6 V
| Resistive Analogue Measurement Range | Input A: 0 Ω to 3 kΩ
Input B to G: 0 Ω to 5 kΩ
| Current Analogue Measurement Range | 0 mA to 20 mA
| Voltage Analogue Measurement Range | Input A to G: 0 V to 10 V
Input E to G: 0 V to 32 V
| Analogue Resolution | 1 %
| Analogue Accuracy | 2 %
Digital Inputs
| Number | 9
| Type | Negative Switching
| Digital | Input
| Closed Voltage Threshold | Less than 2.1 V
| Open Voltage Threshold | Greater than 6.6 V
Emergency Stop Input
| Number | 1
| Type | Positive Switching
| Digital | Input
| Closed Voltage Threshold | Greater than 5.0 V
| Open Voltage Threshold | Less than 3.0 V
Magnetic Pick-up Input
| Voltage Input Range | 0.5 VPeak to | 70 VPeak
| Frequency Input Range | 1 Hz to 10
kHz
| Resolution | 6.25 RPM
| Accuracy | ±25 RPM
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel
| Genset | Controller
Part Number: G8900-01
Specifications
Analogue Outputs
| Number | 2
| Type | Current Analogue Output or Voltage Analogue
Output
| Function | Governor and AVR control
| Current Analogue Range | 0 mA to 20 mA
| Voltage Analogue Range | -10 V to 10 V
| Analogue Resolution | 1 %
| Load Impedance | Current Analogue Output: Maximum 500 Ω
Voltage Analogue Output: Minimum 500 Ω
| Isolation | Governor: ±1 kV
AVR: ±3 kV
Digital Outputs
| Number | 12
| Type | 1 Normally Open Volt-Free Contacts
1 Normally Closed Volt-Free Contacts
10 Positive Switching DC Output
| Volt-Free Contact Output Rating | 5 ADC resistive at 30 VDC
8 AAC resistive at 250 VAC
| Positive DC Output Rating | Output A to B (Fuel and Start): 15 ADC at Emergency
| Stop | input
| supply | voltage
Output E to L: 2 ADC at module supply voltage
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel
| Genset | Controller
Part Number: G8900-01
Specifications
Communications
| USB A | 1 Data Storage Port
| USB B | 1 Programming Port
| DSENet® | 1 Expansion Port
| RS485 | 2 Fully Isolated RS485 Ports
| Ethernet | 1 10/100 Ethernet Port
| CAN | 4 Fully Isolated CAN Ports
Single-Set Controller:
CAN 1 – Engine ECU/ECM
CAN 2 – Not Used
CAN 3 – Not Used
CAN 4 - Not Used
Multi-Set Controller:
CAN 1 – Engine ECU/ECM
CAN 2 – AMSC
| CAN 3 or CAN 4 – Redundant | AMSC
Temperature
| Operating Temperature | -30 °C to +70 °C / -22 °F to +158 °F
| Storage Temperature | -40 °C to +85 °C / -40 °F to +185 °F
Dimensions
| Overall (W x H x D) | 305 mm x 161 mm x 45.2 mm / 12” x | 6.34”
| x | 1.77”
Mounting
| Type | Panel Fascia Mounting
| Panel Cut-Out (W x H) | 282 mm x 136 mm / 11.1” x 5.35”
| Maximum Panel Thickness | 8 mm / 0.31”
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel Genset Controller
Part Number: G8900-01
Related Products
DSEGenset®
| DSEG8680 | Bus Tie Controller | G8680-01
| DSEG8660 | Mains (Utility) Controller | G8660-01
| DSEG8600 | Parallel Genset Controller with Integral
| Heater | G8600-01
| DSEG8015 | 15” Panel PC with DSE SCADA | G8015-01
| DSEG0123 | Analogue Load Share Lines Interface | G0123-01
DSENet®
| DSE2548 | DSENet® LED Output Expansion Module | 2548-01
| DSE2157 | DSENet® Output Expansion Module | 2157-01
| DSE2152 | DSENet® Analogue Output Expansion Module | 2152-01
| DSE2133 | DSENet® RTD/Thermocouple Input Expansion
| Module | 2133-01
| DSE2131 | DSENet® Ratiometric Input Expansion Module | 2131-01
| DSE2130 | DSENet® Input Expansion Module | 2130-01
DSEWebNet®
| DSE890 MKII | DSEWebNet® Gateway | 0890-04
| Remote Monitoring | Control
| DSE SCADA | G8 Series SCADA | 037-060
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel
| Genset | Controller
Part Number: G8900-01
Environmental Testing Standards
Electro-Magnetic Compatibility
| BS EN 61000-6-2 | EMC Generic Immunity Standard for the Industrial Environment
| BS EN 61000-6-4 | EMC Generic Emission Standard for the Industrial Environment
Electrical Safety
| BS EN 61010 | Safety of Information Technology Equipment, including Electrical Business Equipment
Temperature
| BS EN 60068-2-1 | Ab/Ae Cold Test -30 ºC
| BS EN 60068-2-2 | Bb/Be Dry Heat +70 ºC
Vibration
| BS EN 60068-2-6 | Ten sweeps in each of three major axes
5 Hz to 8 Hz at ±7.5 mm,
8 Hz to 500 Hz at 2 Gn
Humidity
| BS EN 60068-2-30 | Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
| BS EN 60068-2-78 | Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
Shock
| BS EN 60068-2-27 | Three shocks in each of three major axes
15 Gn in 11 ms
| Degrees of Protection | Provided
| by | Enclosures
| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour | Parallel Genset Controller
Part Number: G8900-01
| Single-Set Controller | Multi-Set Controller
| Pin | Description
| Pin | Description
| 1 to 2 | DC Supply | 1 to 2
DC Supply
| 3 | Emergency Stop | 3
Emergency Stop
| 4 | Fuel | 4
Fuel
| 5 | Start | 5
Start
| 6 | Charge Alternator | 6
Charge Alternator
| 7 to 14 | Digital Outputs | 7 to 14
Digital Outputs
| 15 to 19 | Analogue Inputs | 15 to 19
Analogue Inputs
| 20 to 22 | Not Applicable | 20 to 22
Redundant AMSC Link
| 23 to 25 | Magnetic Pick-Up | 23 to 25
Magnetic Pick-Up
| 26 to 28 | Engine ECU/ECM | 26 to 28
Engine ECU/ECM
| 29 to 31 | DSENet® | 29 to 31
DSENet®
| 32 to 34 | Not Applicable | 32 to 34
AMSC Link
| 35 to 36 | Governor Control | 35 to 36
Governor Control
| 37 | Not Applicable | 37
Not Applicable
| 38 to 39 | AVR Control | 38 to 39
AVR Control
| 40 to 41 | Normally Closed Volt Free Output | 40 to 41
Normally Closed Volt Free Output
| 42 to 43 | Normally Open Volt Free Output | 42 to 43
Normally Open Volt Free Output
| 44 to 47 | Generator Voltage Sensing | 44 to 47
Generator Voltage Sensing
| 48 to 51 | Mains (Utility) Voltage Sensing | 48 to 51
Bus Voltage Sensing
| 52 to 56 | Generator Current Sensing | 52 to 56
Generator Current Sensing
| 57 to 58 | Mains (Utility) Current Sensing | 57 to 58
Not Applicable
| 59 to 67 | Digital Inputs | 59 to 67
Digital Inputs
| 68 to 70 & 77 | Analogue Inputs | 68 to 70 & 77
Analogue Inputs
| 71 to 76 | 2 x RS485 | 71 to 76 | 2 x RS485
| 78 to 80 | Not Used | 78 to 80
Redundant AMSC Link
Product Documentation
053-258 – DSEG8900 Installation Instructions
057-343 – DSEG8900 Operator Manual
057-340 – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
Series Data Sheet
| DSEG8900 7” Colour Parallel Genset | Controller
Part Number: G8900-01
| Technical Drawing | 282.0 mm
28( 211.0.1m”m)
45.2 mm
( 1.78 " )
| 305 mm | 32.3 mm
| ( 12.0 " ) | ( 32.3 " )
| 161 mm | ( 6.34 " ) | 136 mm | ( 5.35 " )
Connection Label
| Refer to PIN out description charts | for
| connection | information
| on | the
| operating | mode
| controller | is
configured for.
| Product | Documentation
| 053-258 | – DSEG8900 Installation Instructions
| 057-343 | – DSEG8900 Operator Manual
| 057-340 | – DSEG8900 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-285/08/24 | (3)
