URL: https://www.deepseaelectronics.com/genset/advanced-paralleling-gen-set-controllers/dse2160/downloads/datasheet
Accessed: 2026-11-23

| DSENet® Data | Sheet
| DSE2160 DSENet® | Input / Output
| Expansion | Module
Part Number: 2160-01
Overview
The DSE2160 DSENet® Input / Output Expansion Module has been developed for use with the DSEG8600 and DSEM-Series platforms. The DSE2160
extends the host modules input and output capabilities for increased application flexibility. This is achieved by providing an additional 8 inputs,
consisting of 2 analogue inputs (both can be configured as digital) and 6 digital inputs (digital input A can be configured as a frequency input, pulse
counter or RPM input). The DSE2160 also provides 8 additional digital outputs. All 8 outputs can be individually configured as a digital input, positive
switching DC output or a negative switch DC output.
For enhanced communication with the host module, the DSE2160 features a DSENet® port for connection to the DSEG8600 platform and a CAN port
for connection to the DSEM-Series platform. A red status LED is provided to easily identify when the DSE2160 is connected to a power source and
communicating with the host controller.
| Key | Features
| • | 2 analogue inputs (configurable as digital inputs)
| • | 6 digital inputs
| • | 8 digital inputs / outputs (configurable as digital inputs, positive
switching DC output and negative switching DC output)
| • | Status LED to indicate Power On and Link Lost
| • | DSENet® Communication
| • | CAN Communication
Product Documentation
053-268 – DSE2160 Installation Instructions
057-361 – DSE2160 Operator Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-294/07/25 | (2)
DSENet® Data Sheet
| DSE2160 DSENet® | Input
| / | Output
| Expansion | Module
Part Number: 2160-01
Specifications
DC Supply
| Continuous Voltage | Rating | 8 V to 35 V DC continuous
| Cranking Dropouts | Able to survive 0 V for 50 ms, providing
| supply was | at least 10 V before dropout and
| supply recovers to 5 V. This is achieved | without the
need for internal batteries. LEDs
are not maintained during cranking.
| Maximum Operating Current | 190 mA at 12 V, 90 mA at 24 V
| Maximum Standby Current | 34 mA at 12 V, 20 mA at 24 V
Analogue Inputs
| Number | 2
| Configurable as | Negative Switching
| Digital | Input
| or | Resistive
| Analogue | Input
| Digital Input Closed Voltage Threshold | Less than 2.1 V
| Digital Input Open Voltage Threshold | Greater than 6.6 V
| Analogue Measurement Range | 0 Ω to 3 kΩ
| Analogue Resolution | 1 %
| Analogue Accuracy | 2 %
Digital Inputs
| Number | 6
| Configurable as | Negative Switching
| Digital | Input
| or | Negative
| Switching | High
| Frequency | Input*
| Input Closed Voltage Threshold | Less than 2.1 V
| Input Open Voltage Threshold | Greater than 6.6 V
| High Frequency Input Range | 5 Hz to 10 kHz
Digital Inputs / Outputs
| Number | 8
| Configurable as | Negative Switching Digital Input, Positive Switching
| DC | Output
| or | Negative
Switching
DC Output
| Digital Input Closed Voltage Threshold | Less than 2.1 V
| Digital Input Open Voltage Threshold | Greater than 6.6 V
| Positive DC Output Rating | 0.5 A at module supply voltage.
| Negative DC Output Rating | 0.5 A at maximum of 35 V from external supply.
| *High Frequency Input is only available on Digital | Input
| A | (terminal | 17)
Product Documentation
053-268 – DSE2160 Installation Instructions
057-361 – DSE2160 Operator Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-294/07/25 | (2)
DSENet® Data Sheet
| DSE2160 DSENet® | Input
| / | Output
| Expansion | Module
Part Number: 2160-01
Specifications
Communications
| DSENet® | Fully isolated
| CAN | Fully isolated
Temperature
| Operating Temperature | -30 °C to +70 °C / -22 °F to +158 °F
| Storage Temperature | -40 °C to +85 °C / -40 °F to +185 °F
Dimensions
| Overall (W x H x D) | 120 mm x 75 mm x 31.5 mm / 4.72” | x 2.95”
| x | 1.24”
Mounting
| DIN Rail | 35 mm / 1.35”
| Chassis | 2 M4 mounting holes with 108 mm x | 63 mm
| / | 4.25” x | 2.48”
centres
Product Documentation
053-268 – DSE2160 Installation Instructions
057-361 – DSE2160 Operator Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-294/07/25 | (2)
DSENet® Data Sheet
DSE2160 DSENet® Input / Output Expansion Module
Part Number: 2160-01
Related Products
DSEGenset®
| DSEG8600 | Parallel Genset Controller with Integral
| Heater | G8600-01
| DSEControl® Programmable | Displays
/ Controllers
| DSEM812 | 12” Programmable Display | M812-01, | M812-02, | M812-03, | M812-04
| DSEM810 | 10” Programmable Display | M810-01, | M810-02, | M810-03, | M810-04
| DSEM870 | 7” Programmable Display | M870-01, | M870-02, | M870-03, | M870-04
| DSEM840 | 4.3” Programmable Display | M840-01, | M840-02
| DSEM835 | 3.5” Programmable Display | M835-01
| DSEM643 | Programmable Controller (34 I/O) | M643-01
| DSEM640 | Programmable Controller (68 I/O) | M640-01
DSENet®
| DSE2548 | DSENet® LED Output Expansion Module | 2548-01
| DSE2170 | DSENet® RTD/Thermocouple/Analogue Output Expansion
| Module | 2170-01
| DSE2157 | DSENet® Output Expansion Module | 2157-01
| DSE2152 | DSENet® Analogue Output Expansion Module | 2152-01
| DSE2133 | DSENet® RTD/Thermocouple Input Expansion Module | 2133-01
| DSE2131 | DSENet® Ratiometric Input Expansion Module | 2131-01
Product Documentation
053-268 – DSE2160 Installation Instructions
057-361 – DSE2160 Operator Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-294/07/25 | (2)
DSENet® Data Sheet
| DSE2160 DSENet® Input | /
| Output | Expansion
Module
Part Number: 2160-01
Environmental Testing Standards
Electro-Magnetic Compatibility
| BS EN 61000-6-2 | EMC Generic Immunity Standard for the Industrial Environment
| BS EN 61000-6-4 | EMC Generic Emission Standard for the Industrial Environment
Electrical Safety
| BS EN 61010 | Safety of Information Technology Equipment, including Electrical Business
Equipment
Temperature
| BS EN 60068-2-1 | Ab/Ae Cold Test -30 ºC
| BS EN 60068-2-2 | Bb/Be Dry Heat +70 ºC
Vibration
| BS EN 60068-2-6 | Ten sweeps in each of three major axes
5 Hz to 8 Hz at ±7.5 mm,
8 Hz to 500 Hz at 2 Gn
Humidity
| BS EN 60068-2-30 | Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
| BS EN 60068-2-78 | Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
Shock
| BS EN 60068-2-27 | Three shocks in each of three major axes
15 Gn in 11 ms
| Degrees of Protection | Provided
| by | Enclosures
| BS EN 60529 | IP21
Pin Out Description
| Pin | Description
| 1 to 2 | DC Supply
| 3 to 5 | DSENet®
| 6 to 8 | CAN
| 9 to 16 | Digital Input / Output
| 17 to 22 | Digital Input
| 23 to 26 | Analogue Input
Product Documentation
053-268 – DSE2160 Installation Instructions
057-361 – DSE2160 Operator Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-294/07/25 | (2)
| DSENet® Data | Sheet
| DSE2160 DSENet® | Input / Output
| Expansion | Module
Part Number: 2160-01
Technical Drawing
Connection Label
| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8
| SCR A | B
| SCR H | L | DSE2160
| CAN | Made in UK
| DC Supply : | 8 V to 35 V, 0.3
| A | max
| DC Outputs : | 35 V, 0.5 A
| DC Inputs : | 70 V max
| Analog Inputs | : | 10 V DC max
| Comms Port : | 5 V DC max
| A | B
| C | D
| E | F
| G | H
| A | B
| C | D
| E | F
| A | B | 020-1134-01,8
Product Documentation
053-268 – DSE2160 Installation Instructions
057-361 – DSE2160 Operator Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-294/07/25 | (2)
