URL: https://www.deepseaelectronics.com/genset/load-sharing-synchronising-control-modules/dse8680/downloads/datasheet
Accessed: 2026-11-23

DSEGenset® Data Sheet
| DSE8680 Synchronising Generator Bus Tie | Control
Module
Part Number: 8680-01
Overview
The DSE8680 module is designed to control a generator bus-tie breaker. The module manages the synchronising and check-sync across the breaker
automatically, via the DSE MSC (Multi-set Communications) Link, when opening or closing the bus-tie breaker.
The DSE8680 module has been designed to work with the DSE8610 MKII and DSE8660 MKII load share control modules which support up to sixteen
DSE8680s with no DSE8660 MKII or up to two DSE8680s with one to fourteen DSE8660 MKIIs. This provides a standalone, fully integrated solution,
without the need for PLC. Given that all communication ports are capable of being active at the same time, the DSE8680 is ideal for a wide variety of
demanding load share applications.
| Key | Features
| • | Manages synchronising of generators across a bus-tie
| • | Slip sync synchronising control
| • | Multi-set communication (MSC) link
| • | 3-phase bus sensing
| • | PLC functionality
| • | Flexible inputs and outputs
| • | DSENet® expansion support
| • | PC configuration using DSE Configuration Suite
| • | Multiple language support
| • | 4-line high-resolution display
| • | Manual front panel and automatic control modes
| • | Rubber sealing gasket (IP65 protection)
| • | Integrated RS232 and RS485 ports providing Modbus RTU
support
| • | Integrated Ethernet port providing Modbus TCP support
| • | Data logging of up to 20 parameters
Product Approvals
+ CE
+ UL Listed: Standard - UL 6200:2019
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator
| Bus | Tie
| Control | Module
Part Number: 8680-01
Typical Application
| DSE8610 MKII | DSE8610 MKII | DSE8610
| MKII | DSE8610 MKII
| DSE8660 MKII | DSE8680 | DSE8660 MKII
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator
| Bus | Tie
| Control | Module
Part Number: 8680-01
Specifications
DC Supply
| Continuous Voltage | Rating | 8 V to 35 V continuous
| Cranking Dropouts | Able to survive 0 V for 100 ms, providing supply was at least 10 V before dropout and
supply recovers to 5 V. This is achieved without the need for internal batteries or other
external requirements.
| Maximum Operating Current | 210 mA at 24 V 410 mA at 12 V
| Maximum Standby Current | 150 mA at 24 V 280 mA at 12 V
Voltage Measurement
| Number | 2
| Measurement Inputs | 3 Phase + Neutral
Bus 1 and Bus 2
| Voltage Range | 15 V to 333 V Phase
| to | Neutral
| 26 V to 576 V Phase | to
Phase
| Frequency Range | 3.5 Hz to 75 Hz
Digital Inputs
| Number | 11
| Type | Negative Switching
| Digital | Input
| Closed Voltage Threshold | Less than 2.1 V
| Open Voltage Threshold | Greater than 6.6 V
Outputs
| Number | 8
| Type | 1
Normally Open Volt-Free Contact
| 1 | Normally Closed Volt-Free Contact
| 6 | Positive Switching DC Output
| Volt-free Contact Output Rating | 5 | ADC Resistive at 30 VDC
| 8 | AAC Resistive at 250 VAC
| Positive DC Output Rating | 2
A Resistive at Module Supply Voltage
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator
| Bus | Tie
| Control | Module
Part Number: 8680-01
Specifications
Communications
| USB A | 1 Data Storage Port
| USB B | 1 Programming Port
| RS485 | 1 Fully Isolated RS485 port
| RS232 | 1 Modbus RTU Port
| MSC | 2 Fully Isolated MSC Ports
MSC1 - Bus 1 MSC
MSC2 - Bus 2 MSC
| Ethernet | 1 Ethernet port
Temperature
| Operating Temperature | -30 °C to +70 °C / -22 °F to +158 °F
| Storage Temperature | -40 °C to +85 °C / -40 °F to +185 °F
Dimensions
| Overall (W x H x D) | 240.0 mm x 181.0 mm x 41.5 mm / 9.45
| ” | x | 7.13 ” x 1.63 ”
Mounting
| Type | Panel Fascia Mounting
| Panel Cut-Out (W x H) | 220.0 mm x 160.0 mm / 8.66 ” x 6.30 ”
| Maximum Panel Thickness | 8 mm / 0.31”
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator Bus Tie Control Module
Part Number: 8680-01
Related Products
DSEGenset®
| DSE8660 MKII | Auto Transfer Switch & Mains (Utility) Control Module | 8660-02
| DSE8610 MKII | Synchronising & Load Sharing Auto Start Control Module | 8610-02
DSENet®
| DSE2548 | DSENet®
| LED Output Expansion Module | 2548-01
| DSE2157 | DSENet®
| Output Expansion Module | 2157-01
| DSE2152 | DSENet®
| Analogue Output Expansion Module | 2152-01
| DSE2133 | DSENet®
| RTD/Thermocouple Input Expansion | Module | 2133-01
| DSE2131 | DSENet®
| Ratiometric Input Expansion Module | 2131-01
| DSE2130 | DSENet®
| Input Expansion Module | 2130-01
| Remote Monitoring | Control
| DSESCADA | DSE Paralleling SCADA | 037-060
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator
| Bus | Tie
Control Module
Part Number: 8680-01
Environmental Testing Standards
Electro-Magnetic Compatibility
| BS EN 61000-6-2 | EMC Generic Immunity Standard for the Industrial Environment
| BS EN 61000-6-4 | EMC Generic Emission Standard for the Industrial Environment
Electrical Safety
| BS EN 60950 | Safety of Information Technology Equipment, including Electrical Business Equipment
Temperature
| BS EN 60068-2-1 | Ab/Ae Cold Test -30 ºC
| BS EN 60068-2-2 | Bb/Be Dry Heat +70 ºC
Vibration
| BS EN 60068-2-6 | Ten sweeps in each of three major axes
5 Hz to 8 Hz at ±7.5 mm,
8 Hz to 500 Hz at 2 Gn
Humidity
| BS EN 60068-2-30 | Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
| BS EN 60068-2-78 | Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
Shock
| BS EN 60068-2-27 | Three shocks in each of three major axes
15 Gn in 11 ms
| Degrees of Protection | Provided
| by | Enclosures
| BS EN 60529 | IP65 - From the front of the module when installed into a control panel with supplied
gasket
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator
| Bus | Tie
Control Module
Part Number: 8680-01
| Bus-Tie | Controller
| Pin | Description
| 1 to 2 | DC Supply
| 3 to 6 | Not Applicable
| 7 | Functional Earth
| 8 to 13 | Digital Outputs
| 15 to 24 | Not Applicable
| 25 to 27 | Bus 1 MSC Link
| 28 to 30 | DSENet®
| 31 to 33 | Bus 2 MSC Link
| 34 to 38 | Not Applicable
| 39 to 40 | Normally Closed Volt-Free Output
| 41 to 42 | Normally Open Volt-Free Output
| 43 to 46 | Bus 1 Voltage Sensing
| 47 to 50 | Bus 2 Voltage Sensing
| 51 to 57 | Not Applicable
| 60 to 70 | Digital Inputs
Product Documentation
053-082 – DSE8680 Installation Instructions
057-130 – DSE8680 Operator Manual
057-131 – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
DSEGenset® Data Sheet
| DSE8680 Synchronising | Generator
| Bus Tie Control | Module
Part Number: 8680-01
| Technical Drawing | 220.0 mm
(8.66 ")
41.5 mm
| 240.0 mm | (1.63 ")
| (9.45 ") | 31.5 mm
(1.24 ")
| 181.0 mm | (7.13 ") | 160.0 mm | (6.30 ")
Connection Label
| 39 40 | 41 42 | 43 | 44 | 45 | 46 | 47 | 48 | 49 | 50 | 51 52 53 54 55 56 57 | 60 61 62 63 64 65 66 67 68 69 70
| C | D | L1 | L2 | L3
| N | L1 | L2 | L3
| N | ABCDEFGH
| I | JK
| V1 | V2
| RS 485 | RS232
USB
020-042,3 Made In UK
USB
| MSC 1 | MSC 2
| E | F
| GH | I
| J | H
| L SCR | B
| A SCR | H
L SCR
| 1 | 2 | 345 | 6 | 7 | 8 | 9 | 10 11 12 | 13 | 15 16 17 18 19 | 22 | 23 | 24 | 25 26 27 | 28 | 29 30 | 31 32 33 | 34 | 35 | 36 | 37 | 38
| Refer | to
| PIN out | description charts
| for | connection information on the operating mode
| controller is configured | for.
| Product | Documentation
| 053-082 | – DSE8680 Installation Instructions
| 057-130 | – DSE8680 Operator Manual
| 057-131 | – DSE8680 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-091/04/26 | (6)
