URL: https://www.deepseaelectronics.com/genset/remote-start-control-modules/dseg4500/downloads/datasheet
Accessed: 2026-11-23

Series Data Sheet
| DSEG4500 Compact Single Genset | Controller
| DSEG4501 Compact Single Genset | Controller
| with | RS485
Part Number: G4500-01, G4501-01
Overview
The DSEG4500 Compact Single Genset Controller and DSEG4501 Compact Single Genset Controller with RS485 are part of the next-generation
DSEG-Series platform, designed for versatility and performance. User-configurable for Remote Start (RS) or Automatic Mains (Utility) Failure (AMF)
applications, they offer a robust feature set tailored to single genset operations.
Selected features include real-time monitoring of generator and load power, engine speed, oil pressure, coolant temperature, frequency, voltage,
current, power, and fuel level. All critical data is displayed on a dedicated multi-line, text and icon high-resolution screen.
The DSEG4500 and DSEG4501 support both electronic J1939 (CAN) and non-electronic (alternator frequency sensing) engines. This makes them
compatible with a wide range of fuel types including diesel, gas, and petrol. A generous number of flexible inputs, outputs, and protection features
| ensures adaptability for diverse applications. Electric engines allow for an enhanced monitoring of the DEF tank and configurable alarms determined | by
the SCR Inducement Severity level. Non-electric engines allow for input recognition of EGR fault inducement severities.
| Fully programmable via the DSE Configuration Suite software, the DSEG4500 | and DSEG4501 deliver the renowned DSE easy setup experience,
providing seamless integration and control.
| Key | Features
Product Variants
| • | Designed to protect and control a genset, genset breakers and | G4500-01 - Compact Single Genset Controller
| mains (utility) breaker. | G4501-01 - Compact Single Genset Controller with RS485
| • | Remote Start / AMF functionality in one controller.
| • | Wide range of control and protection features.
| • | Flexible connection and communication options.
| • | Multiple configuration possibilities.
| • | Simple user interface control.
| • | Integrated gasket (IP65 protection)
| • | Separate FPE PIN and maintenance reset PIN
| • | Manual front panel and automatic control modes
| • | RS485 communications (G4501-01 only)
| • | Module status pages for both current (DM1) and previous (DM2)
Diagnostic Trouble Codes
| • | Event logging for current (DM1) Diagnostic Trouble Codes
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
DSEG4500 Compact Single Genset Controller
| DSEG4501 Compact Single Genset Controller | with | RS485
Part Number: G4500-01, G4501-01
| Remote Start Controller Key Features | Typical
Applications
| • | 3 phase generator sensing
| • | Digital input, Modbus control key, inbuilt scheduler or manual
| generator start up | Remote
Start
| Automatic Mains (Utility) Failure Controller | Key Features
| • | 3 phase generator sensing
| • | 3 phase mains (utility) sensing
| • | Mains (utility) failure detection
| • | Digital input, Modbus control key, inbuilt
scheduler or manual
generator start up
| Automatic Mains | (Utility)
Failure
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
| DSEG4500 Compact Single | Genset
Controller
| DSEG4501 Compact Single | Genset
| Controller | with | RS485
Part Number: G4500-01, G4501-01
Specifications
DC Supply
| Continuous Voltage | Rating | 8 V to 35 V DC continuous
| Cranking Dropouts | Able to survive 0 V for 50 ms, providing supply was at least 10
V before dropout
| and supply recovers to 10 V. This is achieved without the need | for internal batteries.
Backlight will not be maintained during cranking.
| Maximum Operating Current | 200 mA at 12 V, 120 mA at 24 V
| Maximum Standby Current | 65 mA at 12 V, 35 mA at 24 V
| Charge Alternator Excitation | /
| Fail Range | 0 V to 35 V
Voltage Measurement
| Number | 2
| Measurement Inputs | 3 Phase + Neutral
Remote Start Controller: Generator Only
| Automatic Mains (Utility) Failure Controller: | Generator
| and | Mains
(Utility)
| Voltage Range | 15 V to 415 V Phase to Neutral
25 V to 720 V Phase to Phase
| Frequency Range | 3.5 Hz to 75 Hz
| Resolution | 1 V Phase to Neutral
2 V Phase to Phase
0.1 Hz
| Accuracy | ±1 % Phase to Neutral
±2 % Phase to Phase
±0.05 Hz
Current Transformer Measurement
| Number | 3
| Measurement Inputs | Remote Start Controller:
Generator Only
| Automatic Mains (Utility) | Failure Controller:
| Generator | or
Load
| Current Range | 0 A to 5 A
| Resolution | 0.5 %
| Accuracy | ±1 %
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
| DSEG4500 Compact Single | Genset
Controller
| DSEG4501 Compact Single | Genset
| Controller | with | RS485
Part Number: G4500-01, G4501-01
Specifications
Analogue Inputs
| Number | 3
| Type | Negative Switching Digital Input,
| Resistive | Analogue Input, Current Analogue Input or
Voltage Analogue Input
| Digital Input Closed Voltage Threshold | Less than 3 V
| Digital Input Open Voltage Threshold | Greater than 8 V
| Resistive Analogue Measurement Range | Input A, B & C: 0 Ω to 3 kΩ
| Current Analogue Measurement Range | Input A: 0 mA to 20 mA
| Voltage Analogue Measurement Range | Input A: 0 V to 10 V
| Analogue Resolution | 1 %
| Analogue Accuracy | ±1 %
Digital Inputs
| Number | 4
| Type | Negative Switching
| Digital | Input
| Closed Voltage Threshold | Less than 3 V
| Open Voltage Threshold | Greater than 8 V
Magnetic Pick-up Input
| Voltage Input Range | 0.5 VPeak to | 70 VPeak
| Frequency Input Range | 1 Hz to 10
kHz
| Resolution | 1 Hz
| Accuracy | ±1 %
| Flywheel Teeth | 10 to 500
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
| DSEG4500 Compact Single | Genset
Controller
| DSEG4501 Compact Single | Genset
| Controller | with | RS485
Part Number: G4500-01, G4501-01
Specifications
Digital Outputs
| Number | 6
| Type | Positive
Switching DC Outputs
| Positive DC Output Rating | Output | A to F: 0.5 A at supply
voltage
Auxiliary Supply Output
| Number | 1
| Rating | 20 mA at 5 V
Communications
| USB B | 1 Programming Port
| CAN | 1 CAN Port
| RS485 | 1 Fully Isolated RS485 Port (G4501-01 Only)
Temperature
| Operating Temperature | -30 °C to +70 °C / -22 °F to +158 °F
| Storage Temperature | -40 °C to +80 °C / -40 °F to +176 °F
Dimensions
| Overall (W x H x D) | 142.6 mm x 118.6 mm x 48.5 mm / 5.61 ” x | 4.66 ” x 1.91 ”
Mounting
| Type | Panel Fascia Mounting
| Panel Cut-Out (W x H) | 118 mm x 92.0 mm / 4.65 ” x 3.62 ”
| Maximum Panel Thickness | 5 mm / 0.19”
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
| DSEG4500 Compact Single | Genset
Controller
| DSEG4501 Compact Single | Genset
| Controller | with RS485
Part Number: G4500-01, G4501-01
Environmental Testing Standards
Electro-Magnetic Compatibility
| BS EN 61000-6-2 | EMC Generic Immunity Standard for the Industrial Environment
| BS EN 61000-6-4 | EMC Generic Emission Standard for the Industrial Environment
Electrical Safety
| BS EN 61010 | Safety of Information Technology Equipment, including Electrical Business Equipment
Temperature
| BS EN 60068-2-1 | Ab/Ae Cold Test -30 ºC
| BS EN 60068-2-2 | Bb/Be Dry Heat +70 ºC
Vibration
| BS EN 60068-2-6 | Ten sweeps in each of three major axes
5 Hz to 8 Hz at ±7.5 mm,
8 Hz to 500 Hz at 2 Gn
Humidity
| BS EN 60068-2-30 | Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
| BS EN 60068-2-78 | Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
Shock
| BS EN 60068-2-27 | Three shocks in each of three major axes
15 Gn in 11 ms
| Degrees of Protection | Provided
| by | Enclosures
| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
DSEG4500 Compact Single Genset Controller
| DSEG4501 Compact Single Genset Controller | with | RS485
Part Number: G4500-01, G4501-01
| Remote | Start
| Controller | Automatic
| Mains | (Utility)
| Failure | Controller
| Pin | Description
| Pin | Description
| 1 to 2 | DC Supply | 1 to 2
DC Supply
| 3 | Fuel | 3
Fuel
| 4 | Start | 4
Start
| 5 | Charge Alternator | 5
Charge Alternator
| 6 to 9 | Digital Outputs | 6 to 9
Digital Outputs
| 10 to 13 | Analogue Inputs | 10 to 13
Analogue Inputs
| 14 to 17 | Digital Inputs | 14 to 17
Digital Inputs
| 18 to 20 | Engine ECU/ECM | 18 to 20
Engine ECU/ECM
| 21 to 24 | Generator Voltage Sensing | 21 to 24
Generator Voltage Sensing
| 25 to 28 | Not Applicable | 25 to 28
Mains (Utility) Voltage Sensing
| 29 to 32 | Generator Current Sensing | 29 to 32
Generator / Load Current Sensing
| 33 to 35 | Magnetic Pickup | 33 to 35
Magnetic Pickup
| 36 to 38 | RS485 (G4501-01 Only) | 36 to 38 | RS485 (G4501-01 Only)
| Aux | Auxiliary Supply Output
| Aux | Auxiliary Supply Output
Product Documentation
053-280 – DSEG4500 & DSEG4501 Installation Instructions
057-379 – DSEG4500 & DSEG4501 Operator Manual
057-378 – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
Series Data Sheet
| DSEG4500 Compact Single | Genset
Controller
| DSEG4501 Compact Single | Genset
| Controller | with | RS485
Part Number: G4500-01, G4501-01
Technical Drawing
Connection Label
| Refer to PIN out description charts for connection | information
| on | the
| operating | mode
| controller | is
configured for.
| Product | Documentation
| 053-280 | – DSEG4500 & DSEG4501 Installation Instructions
| 057-379 | – DSEG4500 & DSEG4501 Operator Manual
| 057-378 | – DSEG4500 & DSEG4501 Configuration Suite PC Manual
| DEEP SEA ELECTRONICS UK | DEEP SEA ELECTRONICS USA
| DEEP SEA ELECTRONICS UAE | DEEP SEA ELECTRONICS INDIA
| T: +44 (0) 1723 890099 | T: +1 (815) 316 8706 | T: +971 (0) 45910819 | T: +91 20 68195900
| E: sales@deepseaelectronics.com | E: usasales@deepseaelectronics.com
| E: uaesales@deepseaelectronics.com | E: sales@deepseaelectronics.com
| W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com | W: www.deepseaelectronics.com
| Deep Sea Electronics Ltd maintains a policy | of continuous development and reserves the right to change | Registered in England & Wales No.01319649
| the details shown on this data sheet without | prior notice. The contents are intended for guidance only. | VAT No.316923457 | 055-299/10/25 | (2)
