URL: https://www.deif.com/media/xwxfwh5d/agc-200-data-sheet-4921240362-uk.pdf
Accessed: 2026-11-20

DATA SHEET
AGC 200
DEIF A/S · Frisenborgvej 33 · DK-7800 Skive
| Tel.: +45 9614 9614 · Fax: +45 9614 9615 | Document no.: 4921240362S
| info@deif.com · www.deif.com | SW version: 4.2x.x or later
| 1. | Application information
1.1 General information..................................................................................................................................................................................................................3
1.1.1 Application.............................................................................................................................................................................................................................3
1.1.2 Description............................................................................................................................................................................................................................3
1.1.3 Application emulation....................................................................................................................................................................................................... 4
1.2 Single-line diagrams................................................................................................................................................................................................................ 4
1.2.1 Single-line application diagrams..................................................................................................................................................................................4
1.2.2 Optional power management applications..............................................................................................................................................................7
| 2. | Standard functions
2.1 Comparison chart......................................................................................................................................................................................................................9
2.1.1 Comparisons........................................................................................................................................................................................................................9
2.1.2 Protections..........................................................................................................................................................................................................................12
2.1.3 Setup.....................................................................................................................................................................................................................................13
2.1.4 M-Logic................................................................................................................................................................................................................................ 14
| 2.2 | Available | variants....................................................................................................................................................................................................................14
| 2.3 | Available | options.....................................................................................................................................................................................................................14
| 2.4 | Available | accessories........................................................................................................................................................................................................... 15
| 3. | Functional block diagram
3.1 Functional block diagram...................................................................................................................................................................................................16
3.1.1 Automatic mains failure/mains power export/peak shaving/load takeover............................................................................................. 16
3.1.2 Single generator/load sharing/power management..........................................................................................................................................17
| 4. | Displays
4.1 Display layouts.........................................................................................................................................................................................................................18
4.1.1 Display layout - AGC 212, 222, 232, 242..............................................................................................................................................................18
4.1.2 Display layout - AGC 213, 233, 243........................................................................................................................................................................19
4.1.3 Display layout - AGC 244.............................................................................................................................................................................................20
4.1.4 Display layout - AGC 245.............................................................................................................................................................................................21
4.1.5 Display layout - AGC 246.............................................................................................................................................................................................22
4.1.6 Rear side view.................................................................................................................................................................................................................. 23
| 5. | Technical specifications
5.1 Technical specifications table..........................................................................................................................................................................................24
| 6. | Unit dimensions
6.1 Unit dimensions in mm (inches).....................................................................................................................................................................................28
| 7. | Ordering information
7.1 Order specifications and disclaimer.............................................................................................................................................................................29
7.1.1 Variants................................................................................................................................................................................................................................29
7.1.2 Example...............................................................................................................................................................................................................................29
7.1.3 Accessories........................................................................................................................................................................................................................29
7.1.4 Example...............................................................................................................................................................................................................................29
7.1.5 Disclaimer...........................................................................................................................................................................................................................29
| DATA SHEET 4921240362S EN | Page 2 of 29
1. Application information
| 1.1 | General information
| 1.1.1 | Application
The Automatic Genset Controller, AGC, is a control unit containing all necessary functions for protection and control of a genset. It
can be used as a single unit for one genset, or a number of AGCs can be connected in a complete power management system for
synchronising projects, islanded or paralleled to the mains. The AGC contains all necessary 3-phase measuring circuits, and all
values and alarms are presented on the display.
The AGC is a compact all-in-one unit designed for the following applications:
| Standard plant modes | Applications
| Island mode | Power plant with synchronising generators or a stand-alone generator. Can also be used
in critical
power plants.
| Automatic Mains | Failure
Critical power/emergency standby plants, black start generator. (Mains required).
(AMF)
| Fixed power | Power plant with fixed kW set point (including building load). (Mains required).
| Peak shaving | Power plant where generator supplies peak load demand paralleled to the mains.
| Load takeover | Plant mode where the load is moved from mains to generator, for example peak demand
periods or
periods with risk of power outages. (Mains required).
| Mains power export | Power plant with fixed kW set point (excluding building load). (Mains required).
| The plant modes are configurable, and it is possible to change the plant mode on | the
| fly | both
| in | single
| and | in
| power | management
applications.
INFO
All modes can be combined with Automatic Mains Failure mode (AMF).
The plant/genset is easily controlled from the display, or an HMI/scada system can be implemented using one of the communication
options. Three display units can be installed per control unit.
| 1.1.2 | Description
AGC 200 variants equipped with power management can handle simple or advanced applications for a great number of power plant
projects within synchronising gensets, critical power/emergency standby applications or power producing applications.
The following number of units can be controlled in a power management system:
| • | 32 mains feeders with mains and tie breaker
| • | 8 bus tie breakers on the generator bus or load bus
| • | 32 generators with generator breakers
The complete power management system can easily be monitored from the PC utility SW through a graphical supervision page.
Running status, hours in operation, breaker status, condition of mains and busbars and fuel consumption are just some of the values
that are presented.
| DATA SHEET 4921240362S EN | Page 3 of 29
| 1.1.3 | Application emulation
| Use the emulation tool of the AGC to verify and test the functionality. The emulation tool makes it possible to | test most of the
| functions, for example, plant modes and logics, breaker handling, mains and generator operation. Emulation | only requires a DC
supply and CAN bus between the controllers.
Application emulation is useful for training, customising plant requirements, and testing basic functionality.
| In a power management system, the entire plant can be controlled using the PC Utility Software tool, if there | is a TCP/IP connection
to one of the AGC controllers.
| 1.2 | Single-line diagrams
| 1.2.1 | Single-line application diagrams
AGC 212/222 Island
Busbar
| Generator | AGC 200
breaker
(GB)
G
Diesel generator set
| AGC | 213 Mains failure,
| with | separate
| transducer: | Peak
| shaving, | load
| takeover | and
| mains | power
export
Mains
| breaker | AGC 200
(MB)
Load
Generator
breaker
(GB)
G
Diesel generator set
| DATA SHEET 4921240362S EN | Page 4 of 29
| AGC | 233/243
| Mains | failure, peak
| shaving, | load
| takeover | and
| mains | power
export
Mains
| breaker | AGC 200
(MB)
Load
Generator
breaker
(GB)
G
Diesel generator set
| AGC | 222/232/242 Multiple
| gensets, load sharing, | up | to 128
| generators | (CANshare)
Busbar
CANbus
| Generator | Generator
| breaker | AGC 200
| breaker | AGC 200
| (GB 1) | (GB 2)
| G | G
| Diesel generator set 1 | Diesel generator set 2
| AGC | 242 (222/243)/244
| Island | power | management, up to 32
| generators, | up
| to | 8
| bus | tie
breakers
Busbar
CANbus
| Generator | Generator
| breaker | AGC 242 | AGC 244
| breaker | AGC 242
| (GB 1) | (GB 2)
| G | G
| Diesel generator set 1 | Diesel generator set 2
| DATA | SHEET 4921240362S
| EN | Page 5 of 29
| AGC 242(222/243)/244/245 | Up
| to | 32
| mains, | 32 generators | load sharing and up to 8
| bus | tie
breakers
Mains 17
Mains
| breaker | AGC 245
(MB 17)
BTB 33
Busbar
CANbus
| Generator | Generator
| breaker | AGC 242 | AGC 244
| breaker | AGC 242
| (GB 1) | (GB 2)
| G | G
| Diesel | generator set 1
| Diesel | generator set 2
| DATA SHEET 4921240362S EN | Page 6 of 29
| AGC 242(222/243)/244/246 | Up | to 32 mains with
| tie breakers, | 32
| generators | load sharing
| and | up | to 8 bus tie
breakers
Mains 17
Mains
| breaker | AGC 246
(MB 17)
Load
Tie
breaker
(TB 17)
BTB 33
Busbar
CANbus
| Generator | Generator
| breaker | AGC 242 | AGC 244
| breaker | AGC 242
| (GB 1) | (GB 2)
| G | G
| Diesel generator set 1 | Diesel
| generator | set | 2
| 1.2.2 | Optional power
| management | applications
Main - tie - main application
| Mains 1 | Mains 2 | Mains 3 | Mains 4
| Mains | Mains | Mains | Mains
| breaker 1 | AGC 200 | breaker 2 | AGC 200
| breaker | 3
| AGC | 200
| breaker | 4 | AGC 200
| Consumers | Consumers | Consumers | Consumers
| Tie | Tie
| breaker | 3
| breaker | 4
Bus tie
| Bus tie | Bus tie | Bus tie
| breaker | 4
| breaker 1 | breaker 2 | breaker 3
| CANbus | CANbus
| AGC 200 | AGC 200 | AGC 200 | AGC 200 | AGC 200
G
Diesel generator set 1
Ring bus may be used depending on application needs.
| DATA SHEET 4921240362S EN | Page | 7
| of | 29
H-coupling
| Mains 17 | Mains 18
| Mains | M ains
| breaker | AGC | 200
| breaker | AGC 200
| (MB 17) | (M B 18)
| Consumers | Consumers
| Tie | Tie
| breaker | breaker
| (TB 17) | TB 18)
BTB 33
| Busbar | BUSBAR
| CANbus | CANBUS
| Generator | Generator | Generator | Generator
| breaker | AGC | 200
| breaker | AGC 200 | AGC 200
| breaker | AGC | 200
| breaker | AGC 200
| (GB 1) | (GB 2) | (GB 3) | (GB 4)
| G | G | G | G
| Diesel generator set 1 | Diesel generator set 2 | Diesel generator set 3 | Diesel generator set 4
| The tie breaker controlled by the AGC 200 mains is selectable depending on | application needs.
| The | bus tie breaker
| can | be
present
without an AGC 200 controller (open/closed feedbacks are needed).
X mains and 1 DG
| Mains 17 | Mains 18 | Mains 19 | Mains 20 | Mains 21
| Mains | Mains | Mains | Mains
| breaker | AGC 200
| breaker | AGC 200
| breaker | AGC 200
| breaker | AGC 200 | AGC 200
| (MB 17) | (MB 18) | (MB 19) | (MB 20)
| Consumers | Consumers | Consumers | Consumers | Consumers
| Tie | Tie | Tie | Tie | Tie
| breaker | breaker | breaker | breaker | breaker
| (TB 17) | (TB 18) | (TB 19) | (TB 20) | (TB 21)
Busbar
CANbus
Generator
| breaker | AGC 200
(GB 1)
G
| Diesel generator set | 1
| The | tie
| breaker | controlled
| by | the
| AGC | 200
| mains | is
| selectable | depending
| on | application
needs.
| DATA SHEET 4921240362S EN | Page 8 of 29
2. Standard functions
| 2.1 | Comparison chart
| 2.1.1 | Comparisons
| Model | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC
| 212 | 213 | 222 | 232 | 233 | 242 | 243 | 244 | 245 | 246
Measuring
| Generator/busbar voltage (3- | Χ | Χ | Χ | Χ | Χ | Χ | Χ
phase/4-wire)
| Generator current (3 × true | Χ | Χ | Χ | Χ | Χ | Χ | Χ
r.m.s.)
| CT selectable 1/5 | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| 100 to 690 V AC selectable | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Mains/busbar voltage (3- | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
phase/4-wire)
Mains current or neutral
| current (1 × true r.m.s.) or | Χ | Χ | Χ | Χ | Χ | Χ | Χ
ground current with 3rd
harmonic filter
Selectable AC configuration
3-phase/3-wire
3-phase/4-wire
| 2-phase/3-wire L1L3 (180º | X | X | X | X | X | X | X | X | X | X
between phases)
2-phase/3-wire L1L2 (120º
between phases)
1-phase/2-wire L1
Phase angle compensation
| gen/busbar/mains | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
synchronising over a D/Y
transformer
Single genset Genset
modes
| Island operation | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Fixed power/base load | Χ | Χ | Χ
| AMF & ATS (auto mains | Χ | Χ | Χ
failure operation)
| Peak shaving | Χ | Χ | Χ
| Load takeover | Χ | Χ | Χ
| Mains power export | Χ | Χ | Χ
| AMF mode | Χ | Χ | Χ
Multi-genset Power
management plant mode
| Island operation | Χ | Χ | Χ
| Fixed power/base load | Χ | Χ | Χ | Χ | Χ
| Peak shaving | Χ | Χ | Χ | Χ | Χ
| DATA SHEET 4921240362S EN | Page 9
| of | 29
| Model | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC
| 212 | 213 | 222 | 232 | 233 | 242 | 243 | 244 | 245 | 246
| Load takeover | Χ | Χ | Χ | Χ | Χ
| Mains power export | Χ | Χ | Χ | Χ | Χ
| AMF mode | Χ | Χ | Χ | Χ | Χ
General
| Status relay | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| 16 A crank and run relay | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Lamp test | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| USB interface to PC | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
Temperature-dependent
| cooling-down | X | X | X | X | X | X | X
Time-based cooling-down
Emergency cooling-down
kWh meter
| Produced kWh | meter
day
| Produced kWh | meter
| week | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Produced kWh | meter
year
| Produced kWh | meter
total
Operation hours and
emergency hours counter
GB and MB operation
| counter | Χ | Χ | Χ | Χ | Χ | Χ | Χ
Start attempt counter
Maintenance counters, hours
and days
| Free PC utility software for | Χ
| X | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
commissioning
Control
| Start/stop sequences | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Synchronisation | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Nos. of breakers/contactors | 1 | 2 | 1 | 1 | 2 | 1 | 1/2 | 1 | 1 | 2
to be controlled
| Run coil | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Stop coil with wire break | Χ | Χ | Χ | Χ
supervision
| J1939 regulation governor/ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
AVR
| Relay outputs for governor | Χ | Χ | Χ | Χ | Χ | Χ | Χ
control/AVR
| Analogue outputs for | IOM | IOM | IOM | IOM | IOM | IOM | IOM
| governor control/AVR | 220 | 220 | 220 | 220 | 220 | 220 | 220
Digital load sharing
| (CANshare), with first up | X
| Χ | Χ | Χ | Χ
discrimination
| Use CANshare when PMS is | X | X | X
down
| Analogue load sharing | IOM | IOM | IOM | IOM | IOM | IOM | IOM
| 230 | 230 | 230 | 230 | 230 | 230 | 230
| DATA SHEET 4921240362S EN | Page 10
| of | 29
| Model | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC
| 212 | 213 | 222 | 232 | 233 | 242 | 243 | 244 | 245 | 246
Event LOG with real-time
clock
Alarm LOG with real-time
clock
| Battery test LOG with real- | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
time clock
Engine diagnostic active
alarm LOG
Engine diagnostic historical
alarm LOG
I/Os
| Inputs (configurable) | 7 | 7 | 9 | 14 | 14 | 14 | 14 | 14 | 14 | 14
| Relay outputs (configurable) | 9 | 9 | 9 | 14 | 14 | 14 | 14 | 14 | 14 | 14
| Multi-inputs (configurable) | 3 | 3 | 3 | 3 | 3 | 3 | 3 | 3 | 3 | 3
| Emergency input | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1
| Pickup MPU/W/PNP/NPN/ | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1
tacho
| D+ alternator field flash | Χ | Χ | Χ | Χ | Χ | Χ | Χ
circuit
| CAN bus communication | 1 | 1 | 2 | 3 | 3 | 3 | 3 | 3 | 3 | 3
interfaces
| RS-485/Modbus RTU slave | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1
interface(s)
| TCP/IP Modbus | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1
communication
| SD card | 1 | 1 | 1 | 1 | 1 | 1 | 1
| USB 2.0 service port | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1 | 1
M-Logic
| Simple logic configuration | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
tool
| Selectable input events | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
| Selectable output commands | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ | Χ
Power management
functions
| Load-dependent start/stop | Χ | Χ | Χ
Priority selection
| Manual | Χ | Χ | Χ
Running hours
Fuel optimisation
| Ground relay control | Χ | Χ | Χ
| ATS control | Χ | Χ | Χ
| Safety stop (fail class = trip | Χ | Χ | Χ
and stop)
| Load management | Χ | Χ | Χ | Χ | Χ
| Secured mode | Χ | Χ | Χ
| Quick setup/broadcast | Χ | Χ | Χ | Χ | Χ | Χ
| DATA SHEET 4921240362S EN | Page | 11
| of | 29
| Model | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC | AGC
| 212 | 213 | 222 | 232 | 233 | 242 | 243 | 244 | 245 | 246
| Base load | Χ | Χ | Χ
| Heavy consumer (HC) | Χ | Χ | Χ | Χ | Χ
| Asymmetric load sharing | Χ | Χ | Χ
(LS)
| Common PF control | Χ | Χ | Χ | Χ | Χ
| CAN flags | Χ | Χ | Χ | Χ | Χ | Χ
| 2.1.2 | Protections
| Protection | No.
| of alarms | (ANSI)
| AGC | 212/222/232/242
| AGC | 213/233/243
| AGC | 244
| AGC | 245/246
| Reverse power | x2 | 32R
| Χ | Χ | Χ | Χ
| Short-circuit | x2 | 50P/N
| Χ | Χ | Χ | Χ
| Over-current | x4 | 51
| Χ | Χ | Χ | Χ
| Voltage-dependent over-current | x1 | 51V
| Χ | Χ | Χ | Χ
| Over-voltage | x2 | 59P
| Χ | Χ | Χ | Χ
| Under-voltage | x3 | 27P
| Χ | Χ | Χ | Χ
| Over-frequency | x3 | 81O
| Χ | Χ | Χ | Χ
| Under-frequency | x3 | 81U
| X | X | X | X
| Unbalanced voltage | x1 | 47
| Χ | Χ | Χ | Χ
| Unbalanced current | x1 | 46
| Χ | Χ | Χ | Χ
| Under-excitation or var import | x1 | 32RV
| Χ | Χ | Χ | Χ
| Over-excitation or var export | x1 | 32FV
| Χ | Χ | Χ | Χ
| Overload | x5 | 32F
| Χ | Χ | Χ | Χ
| Busbar/mains over-voltage | x3 | 59P
| Χ | Χ | Χ | Χ
| Busbar/mains under-voltage | x4 | 27P
| Χ | Χ | Χ | Χ
| Busbar/mains over-frequency | x3 | 81O
| Χ | Χ | Χ | Χ
| Busbar/mains under-frequency | x4 | 81U
| Χ | Χ | Χ | Χ
| Busbar/mains unbalanced voltage | x1 | 47
| Χ | Χ | Χ | Χ
| Load shed via current # levels | x3 | 51
| Χ | Χ | Χ | Χ
| Load shed via busbar freq. # levels | x3 | 81
| Χ | Χ | Χ | Χ
| Load shed via overload # levels | x3 | 32
| Χ | Χ | Χ | Χ
| Load shed via fast overload # | x3 | 32
| Χ | Χ | Χ | Χ
levels
| Multi-analogue input 1/with wire | x2
| NA | Χ | Χ | Χ | Χ
break supervision
| Multi-analogue input 2/with wire | x2
| NA | Χ | Χ | Χ | Χ
break supervision
| Multi-analogue input 3/with wire | x2
| NA | Χ | Χ | Χ | Χ
break supervision
| Emergency stop | x1 | 1
| Χ | Χ | Χ | Χ
| Overspeed | x2 | 12
| Χ | Χ
| DATA SHEET 4921240362S EN | Page 12 of 29
| Protection | No.
| of alarms | (ANSI)
| AGC | 212/222/232/242
| AGC | 213/233/243
| AGC | 244
| AGC | 245/246
| Low battery voltage | x1 | 27DC
| Χ | Χ | Χ | Χ
| High battery voltage | x1 | 59DC
| Χ | Χ | Χ | Χ
| Generator breaker external trip | x1 | 5
| Χ | Χ
| Mains breaker external trip | x1 | 5
| Χ | Χ | Χ
| GB synchronisation failure | x1 | 25
| Χ | Χ | Χ | Χ
| GB open failure | x1 | 52BF
| Χ | Χ | Χ | Χ
| GB close failure | x1 | 52BF
| Χ | Χ | Χ | Χ
| GB position failure | x1 | 52BF
| Χ | Χ | Χ | Χ
| MB synchronisation failure | x1 | 25
| Χ | Χ
| MB open failure | x1 | 52BF
| Χ | Χ
| MB close failure | x1 | 52BF
| Χ | Χ
| MB position failure | x1 | 52BF
| Χ | Χ
| Close before excitation failure | x1 | 48
| Χ | Χ
| Phase sequence error | x1 | 47
| Χ | Χ | Χ | Χ
| Deload error | x1 | 34
| Χ | Χ | Χ | Χ
| Crank failure | x1 | 48
| Χ | Χ
| Running feedback error | x1 | 34
| Χ | Χ
| MPU wire break | x1
| NA | Χ | Χ
| Start failure | x1 | 48
| Χ | Χ
| Hz/V failure | x1 | 53
| Χ | Χ
| Stop failure | x1 | 48
| Χ | Χ
| Stop coil supervision (wire break) | x1 | 5
| Χ | Χ
| Engine heater | x1 | 26
| Χ | Χ
| Battery test alarm | x1
| NA | Χ | Χ
| Max. ventilation | x2
| NA | Χ | Χ | Χ | Χ
| Not in Auto | x1 | 34
| Χ | Χ | Χ | Χ
| Fuel fill check error | x1
| NA | Χ | Χ
| EIC warning via J1939/comm. link | x1
| NA | Χ | Χ
| EIC shutdown via J1939/comm. | x1
| NA | Χ | Χ
link
| EIC coolant temperature via J1939/ | x2
| NA | Χ | Χ
comm. link
| EIC oil pressure via J1939/comm. | x2
| NA | Χ | Χ
link
| EIC oil temperature via J1939/ | x2
| NA | Χ | Χ
comm. link
| EIC communication error | x1
| NA | Χ | Χ
| 2.1.3 | Setup
| Setup | is
| secured | by
| three | levels
| of | passwords
| and | is
| easily | done
| via | a
| menu | structure
| on the | display
| or via a PC and the | free Multi-
®
| line 2 Windows -based PC utility software. The PC utility software can be downloaded | free of
| charge | from www.deif.com.
This utility
| DATA SHEET 4921240362S EN | Page 13 of 29
software allows the operator to monitor all relevant information during commissioning, save and upload/download settings, download
software updates and even control the genset either from a USB connection local to the unit or over Ethernet from anywhere in the
world.
| 2.1.4 | M-Logic
Customise your control system to your specific needs with this Boolean logic included in the AGC. Control functions can be modified
or created based on digital inputs, J1939/comm. link data, analogue inputs, alarms, limits, specific functions or operating conditions.
This powerful system configuration tool is included in all AGC systems without additional cost and is programmed by the free PC
utility software.
| 2.2 | Available variants
| Type | Variant
| Description | Item no.
| AGC 212* | 18 | AGC 212 | 2912420010-18
| AGC 213* | 19 | AGC 213 | 2912420010-19
| AGC 222* | 20 | AGC 222 | 2912420010-20
| AGC 232* | 21 | AGC 232 | 2912420010-21
| AGC 233* | 22 | AGC 233 | 2912420010-22
| AGC 242* | 23 | AGC 242 | 2912420010-23
| AGC 243* | 24 | AGC 243 | 2912420010-24
| AGC 244 | 25 | AGC 244 | 2912420010-25
| AGC 245 | 26 | AGC 245 | 2912420010-26
| AGC 246 | 27 | AGC 246 | 2912420010-27
INFO
*For all genset variants, it is possible to add IOM 220 (analogue regulation) or IOM 230 (analogue regulation and analogue
load-share)
| 2.3 | Available options
| In order to perfectly match the product solution to specific applications, the functionality | of the AGC 200 can be equipped with a
| number of available options. The options selected by the customer will be integrated in | the standard AGC 200, hereby securing
the
| same user interface unaffected by whether the application needs a highly complex or a | more basic genset controller.
| Option | Description
| ANSI | Option Type
Note
| A | Loss of mains protection package
| Vector jump | (78)
| df/dt (ROCOF) | (81R)
| A1 | Under-voltage with programmable time delay | (6
| point | curve) | (27)
Software
| Ut < | (27+32RV)
Under-voltage and reactive power, U and Q
| A4 | Positive sequence (mains) voltage low | (27)
Software
| A5 | Directional over-current | (67)
Software
| C | Generator add-on protection package
| Negative sequence voltage high | (47)
| Negative sequence current high | (46)
| C2 | Zero sequence voltage high | (59G)
Software
| Zero sequence current high | (50G)
(40)
| DATA SHEET 4921240362S EN | Page 14 of 29
| Option | Description
| ANSI | Option Type
Note
| Power-dependent reactive power (12 point true field | loss
| emulating the generator capability curve) | (51)
| IEC/IEEE inverse time over-current (curves: 6 fixed, | 1
adjustable)
| H | Serial communication
| H2 | Modbus RTU (RS-485)
Software
| H13 | MTU ADEC M.501 without SAM module
| Software | Requires
| software | version
| 4.51.0 or | later
| I | Application emulation
| I1 | Emulation, PC-controlled emulation of your application
| Software | Requires
| software | version | 4.21
or later
| L | Heatfoil for display
| L2 | Display -40 °C (-40 °F)
Hardware
| N | Ethernet communication
| N | Ethernet TCP/IP Modbus RTU
Software
| T | Special applications
Requires software version 4.21
| T1 | Critical power, redundant controller, short circuit limitation
| Software | or later and power
management
Requires software version
| T2 | Digital AVR: DEIF DVC 310 or Leroy Somer D510C
| Software | 4.51.0 or later
Note: Option T2 is NOT working
with MDEC and ADEC engines
| 2.4 | Available accessories
| Accessories | Description
| Item no. | Note
Operator panels
| Additional Operator Panel, AOP-2 | 16 configurable LEDs, 8 configurable | Five AOP-2 units can be
used
| (X4) | buttons and 1 status relay. CAN bus | 2912411060 | with each AGC 200 unit
comm.
| Display gasket | Display gasket IP66 | 2912420030 | Standard is IP52
Cables
| USB cable, 3 m (J7) | For PC utility software | 1022040065
| Ethernet cable, crossed, | 3
| m | (J4)
| For option N | 1022040055
| DATA SHEET 4921240362S EN | Page 15 of 29
| 3. | Functional block diagram
| 3.1 | Functional block diagram
| 3.1.1 | Automatic mains failure/mains power export/peak
| shaving/load | takeover
LOAD
G
| Neutral | Neutral
| Mains | Mains | Mains
| Gen. | Gen. | Gen.
| Ground current | AVR control
CAN interface
| Voltage | Current*
| Breaker | Breaker
| Voltage | Current*
| AGC 200 | Inputs
Outputs
Communication
RS485
| TCP/IP | Modbus
CANbus
| www | Additional
External
| Operator | I/O
| Panels | Modules
SCADA
INFO
| *Mains | current and
| ground | current
| use | the
| same | AC
| current | input and
| can | therefore
| not | be mounted
| simultaneously. | They
| may or | may not be
used.
| DATA SHEET 4921240362S EN | Page | 16 of 29
| 3.1.2 | Single
| generator/load | sharing/power management
| LOAD | G
| Neutral | Neutral
| Busbar | Gen. | Gen. | Gen.
| Ground current* | CAN interface
| Voltage | Breaker
| Voltage | Current
AVR control
| AGC 200 | Inputs
Outputs
Communication
RS485
| TCP/IP | Modbus
| CANbus | CANbus
Load sharing/
Power management
| www | Additional
External
| Operator | I/O
| Panels | Modules
SCADA
INFO
| *Ground current may or may not | be used.
| DATA SHEET 4921240362S EN | Page 17 of 29
| 4. | Displays
| 4.1 | Display layouts
| 4.1.1 | Display layout - AGC | 212, | 222, | 232, | 242
| DATA SHEET 4921240362S EN | Page 18 of 29
| 4.1.2 | Display layout
| - | AGC | 213, | 233, | 243
| DATA SHEET 4921240362S EN | Page 19 of 29
| 4.1.3 | Display layout
| - | AGC | 244
| DATA SHEET 4921240362S EN | Page 20 of 29
| 4.1.4 | Display layout
| - | AGC | 245
| DATA SHEET 4921240362S EN | Page 21 of 29
| 4.1.5 | Display layout
| - | AGC | 246
| DATA SHEET 4921240362S EN | Page 22 of 29
| 4.1.6 | Rear side view
| 3 | 2 | 1
| 15 | 14 | 13 | 12 | 11 | 10 | 9 | 8 | 7 | 6 | 5 | 4 | 27 | 26 | 25
| 45 | 44 | 43 | 42 | 41 | 40 | 39 | 38 | 37 | 36 | 35 | 34 | 33 | 32 | 31 | 30 | 29 | 28 | 24 | 23 | 22 | 21 | 20 | 19 | 18 | 17 | 16
| 45 44 43 42 | 41 40 39 | 38 37 36 | 35 34 | 33 | 32 31 30 29 28 | 27 | 26 | 25 | 24 23 22 | 21 | 20 | 19 | 18 17 | 16
| GB | GB
| MB | MB
| CONF | CONF | CONF | CONF
| RUN | CRANK
| E-STOP | COIL
| STOP | PREHEAT
| OFF | ON
| OFF | ON | 34 | 32 | 30 | 28
| D+ | 93 | 93
| MULTI | INPUT | 92 | 92
| 46 | 46 | 1 | 15 14 13 | 12 11 10 | 9 | 8 | 7 | 6 | 5 | 4 | 3 | 2 | 1
| GB | OFF91 | 91
| 47 | 47 | 2
| CAN C | CAN B
| CAN | A | RS 485
| GB | ON 90 | 90
| 48 | 48 | 3
| MB | OFF89 | 89
| 49 | 49
| -+ | ON 88 | 88
| POWER | MB
| 50 | 50 | 87 | 87
| 51 | 51
| MPU | 86 | 86
| 52 | 52
| W/L | 85 | 85
| 84 | 84
| 83 | 83
| 82 | 82
| 81 | 81
| L1 | 80 | 80
| G | L2 | 79 | 79
| L3 | 78 | 78
| N | 77 | 77
| 53 54 55 56 | 57 58 59 60 | 61 | 62 63 64 65 | 66 | 67 | 68 69 | 70 71 72 | 73 | 74 | 75 | 76
| 53 | 54 | 55 | 56 | 57 | 58 | 59 | 60 | 61 | 62 | 63 | 64 | 65 | 66 | 67 | 68 | 69 | 70 | 71 | 72 | 73 | 74 | 75 | 76
| Available CAN bus lines for the | different AGC | 200 variants.
| AGC 21x | AGC | 22x | AGC 23x | AGC 24x
| CAN | A
| X | X
| CAN | B
| X | X | X
| CAN | C
| (engine communication) | X | X | X | X
INFO
| Terminals 28-35 + 22-24 | and 77-83 are
| not | available
| in | AGC | 21x
| and | 22x.
| DATA SHEET 4921240362S EN | Page 23
| of | 29
5. Technical specifications
| 5.1 | Technical specifications table
Class 1.0
-40 to 15 to 30 to 70 °C
Temperature coefficient:
| +/-0.2 % of full scale per 10 | °C
Accuracy
Short circuit:
5 % of 3.5*nominal current
Earth current:
2 % of 1 A or 5 A
To IEC/EN 60688
| -25 to 70 °C (-13 to | 158
°F)
| Operating | UL/cUL Listed: Max. ambient temp. 50 °C/122
°F
temperature
With option L2: -40 to 70 °C (-40 to 158 °F)
| Storage | -40 to 70 °C (-40 to 158 °F)
temperature
| Climate | 97 % RH to IEC 60068-2-30
| Operating altitude | Up to 4000 m above sea level
| 100 to 690 V AC (+20 %) (above 2000 m max. | 480
| V | AC)
UL/cUL Listed: 100 to 600 V AC
Measuring voltage
Phase to phase
Load: 1.5 MΩ
| Frequency | 30 to 70 Hz
1 A or 5 A AC from current transformer
| Measuring current | Consumption max.: 0.3 VA/phase
| UL/cUL Listed: Use listed or R/C (XODW2.8) current | transformers
The unit has been tested with the following currents:
| Current overload | In 20 A: 60 s
In 100 A: 10 s
In 300 A: 1 s
Voltage: 2 to 70 V peak
| Magnetic pickup | Frequency: 10 to 10000 Hz
input
Resistance: 250 to 3000 Ω
| Aux. supply | 6 to 36 V DC continuously
| DATA SHEET 4921240362S EN | Page 24 of 29
UL/cUL Listed: 9 to 32.5 V DC
0 V DC for 50 ms when coming from at least 12 V DC (cranking dropout)
Reverse protection: -36 V continuously
Battery voltage measurement accuracy:
±0.8 V within 8 to 30 V DC at -25 °C to 70 °C
±0.5 V within 8 to 30 V DC at 20 °C
Max. 25 W consumption
With option L2 -40 °C (-40 °F)
Max. 45 W consumption
The aux. supply inputs are to be protected by a 12 A slow-blow fuse
Bi-directional optocoupler
| Passive binary | ON: 8 to 36 V DC
| input voltage | <2 V: OFF
Impedance: 4.7 kΩ
ON: +8 to 36 V DC (term. 25)
| Emergency stop | <2 V: OFF
input voltage
Impedance: 4.7 kΩ
| Current input: 0(4) to 20 | mA
| From active transmitter: | 0 to | 20
| mA, | +/-1
%
Impedance: 50 Ω
| Multi-functional | Binary input: Dry contact inputs 3 V DC internal supply, with cable supervision
| inputs | Max. resistance for ON detection: 100 Ω
Pt100: -40 to 250 °C (-40 to 482 °F) +/-1 %
To IEC/EN 60751
RMI: 0 to 2500 Ω, +/-1 %
| Relays 16 to 20 and 28 to 43 : 250 V AC/30 V DC 8 A (above 2000 m max. 150 V | AC)
| UL/cUL Listed: 250 V AC/30 V DC 6 A General use B300 Pilot duty (above 2000 m | max. 150 V
AC)
| Caution: When working voltage is above 150 V AC, do not mix AC and DC voltage | inside relay
| group | 16
to
20 or inside relay group 28 to 43
Relay outputs,
| electrical rating | Relay 23: 30 V DC 8 A
UL/cUL Listed: 24 V DC 8 A General use
Relay 26 and 27 : 24 V DC 16 A or 30 V DC 8 A
UL/cUL Listed: 24 V DC 16 A General use
| Galvanic | Between AC voltage and other I/Os: 3250 V AC, 50 Hz, 1 minute
| separation | Between AC current and other I/Os: 2200 V AC, 50 Hz, 1 minute
| AGC 222, 232 | Between relay outputs and other I/Os: 2200 V AC, 50 Hz, 1 minute
| AGC 242, 243 | Between aux. supply and other I/Os: 550 V AC, 50 Hz, 1 minute.
| AGC 244 | Between binary input groups and other I/Os: 550 V AC, 50 Hz, 1 minute
| AGC 245, 246 | Between analogue input groups and other I/Os: 550 V AC, 50 Hz, 1 minute
| AGC 212, 213 | The same as above, but with no galvanic separation on analogue input groups
| DATA SHEET 4921240362S | EN
| Page | 25 | of 29
| Mounting | Panel-mounted
| Front size | 312 × 219 mm (122.8 × 86.2 in)
| Panel cutout | 297 × 204 mm (11.69 × 8.03 in)
Tolerance: +0.4/-0 mm
| Display | 240 × 128 pixel backlight STN
| To EN 61010-1, installation category | (over-voltage
| category) | III, | 600
| V, | pollution
| degree | 2
Safety
| To UL508 and CSA22.2 No. 14-05 Installation category (over-voltage category) III, 600 | V, | pollution degree 2
| Protection | Front: IP52/NEMA type 1 (IP66/NEMA type 1 with gasket, option L1)
Terminals: IP20/NEMA type 1 To IEC/EN 60529
To EN 61000-6-2/4
| EMC/CE | IEC 60255-26
IEC 60533 power distr. zone
IACS UR E10 power distr. zone
3 to 13.2 Hz: 2 mmpp. 13.2 to 100 Hz: 0.7 g. To IEC 60068-2-6 and IACS UR E10
| Vibration | 10 to 58.1 Hz: 0.15mmpp. 58.1 to 150 Hz: 1 g. To IEC 60255-21-1 Response (class 2)
10 to 150 Hz: 2 g. To IEC 60255-21-1 Endurance (class 2)
3 to 8.15 Hz: 15mmpp. 8.15 - 35Hz 2g. To IEC 60255-21-3 Seismic (class 2)
10 g, 11 ms, half sine. To IEC 60255-21-2 Response (class 2)
| Shock | 30 g, 11 ms, half sine. To IEC 60255-21-2 Endurance (class 2)
50 g, 11 ms, half sine. To IEC 60068-2-27
| Bump | 20 g, 16 ms, half sine. To IEC 60255-21-2 (class 2)
| Material | All plastic materials are self-extinguishing according to UL94 (V1)
AC voltage/current inputs: 3.5 mm2 (13 AWG) multi-stranded
Other: 1.5 mm2 (16 AWG) multi-stranded
| Plug connections | Service port: USB 2.0 type B
TCP/IP: RJ 45
Tightening torque: For further information, see the "Installation Instructions"
UL/cUL Listed to UL508
Approvals
UL/cUL Recognized to UL6200
AGC 200: 1.6 kg (3.5 lbs)
| Weight | Option J6: 0.2 kg (0.4 lbs)
AOP-2: 0.4 kg (0.9 lbs)
Busbar:
Over-/under-voltage: < 50 ms
Over-/under-frequency: < 50 ms
Generator:
| Response times | Reverse power: <200 ms
| (Delay set to | Over-current: <200 ms
| minimum) | Short circuit: < 40 ms
Directional over-current: <100 ms
Over-/under-voltage: <200 ms
Over-/under-frequency: <300 ms
Overload: <200 ms
Current unbalance: <200 ms
| DATA SHEET 4921240362S | EN | Page 26 of 29
Voltage unbalance: <200 ms
React. power import: <200 ms
React. power export: <200 ms
Negative sequence I: <400 ms
Negative sequence U: <400 ms
Zero sequence I: <400 ms
Zero sequence U: <400 ms
Overspeed: <400 ms
Digital inputs: <250 ms
Analogue input: <250 ms
Emergency stop: <200 ms
Earth current: <100 ms
Mains:
df/dt (ROCOF): <130 ms
(4 periods)
Vector jump: < 40 ms
Positive sequence: < 60 ms
Time-dependent under-voltage, Ut< < 50 ms
| Under-voltage and reactive power low, UQ< <250 | ms
Wiring: Use 60/75 °C copper conductors only
Wire size: AWG 30-12
| UL markings | Terminal tightening torque: 5-7 lb-in
Mounting: For use on a flat surface of a type 1 enclosure
| Installation: To be installed in accordance with the NEC (US) | or
| the | CEC
(Canada)
| DATA SHEET 4921240362S | EN | Page 27 of 29
| 6. | Unit dimensions
| 6.1 | Unit dimensions in mm
(inches)
| 312 (12.28) | 87 (3.43) | 8 (0.31)
0.15-0.20 Nm
| (8.62) | (8.03)
| 219 | 204
297 (11.69)
| DATA SHEET 4921240362S EN | Page | 28 of 29
7. Ordering information
| 7.1 | Order specifications and
disclaimer
| 7.1.1 | Variants
| Mandatory information | Additional
| options to the standard | variant
| Item no. | Type
| Variant no. | Option | Option | Option | Option | Option | Option
| 7.1.2 | Example
| Mandatory information | Additional
| options to the standard | variant
| Item no. | Type
| Variant no. | Option | Option | Option | Option | Option | Option
| 2912420060-21 | AGC | 232 | 21 | C2 | H2 | L2
| 7.1.3 | Accessories
Mandatory information
| Item no. | Type
Accessory
| 7.1.4 | Example
Mandatory information
| Item no. | Type
Accessory
| 1022040055 | Accessory for AGC 200 | Ethernet cable - 3 m crossed (J4)
| 7.1.5 | Disclaimer
DEIF A/S reserves the right to change any of the contents of this document without prior notice.
The English version of this document always contains the most recent and up-to-date information about the product. DEIF does not
take responsibility for the accuracy of translations, and translations might not be updated at the same time as the English document.
If there is a discrepancy, the English version prevails.
| DATA SHEET 4921240362S EN | Page 29 of 29
