URL: https://img.waimaoniu.net/4699/30kW-200kW.pdf
Accessed: 2026-11-13

                                     Deman Power

                             Cummins

                                    50 Hz Models

Genset Model  Standby Power  Prime Power          Engine Model       No. of     Details

              (kVA/kW)       (kVA/kW)                                Cylinders

DM41C         41kVA   33kW   38kVA   30kW         QSB3.9-G33         4          Contact  us

DM42C         42kVA   34kW   40kVA   32kW         4BT3.9-G1          4          Contact  us

DM42C         42kVA   34kW   40kVA   32kW         4BT3.9-G2          4          Contact  us

DM63C         63kVA   50kW   56kVA   45kW         4BTA3.9-G2(G45E1)  4          Contact  us

DM66C         66kVA   53kW   60kVA   48kW         QSB3.9-G2          6          Contact  us

DM69C         69kVA   55kW   63kVA   50kW         4BTA3.9-G2(G52E1)  4          Contact  us

DM69C         69kVA   55kW   63kVA   50kW         QSB3.9-G35         4          Contact  us

DM88C         88kVA   70kW   80kVA   64kW         QSB3.9-G3          6          Contact  us

DM88C         88kVA   70kW   80kVA   64kW         4BTA3.9-G11        4          Contact  us

DM94C         94kVA   75kW   88kVA   70kW         QSB3.9-G37         4          Contact  us

DM103C        103kVA  82kW   94kVA   75kW         6BT5.9-G2(G75E1)   6          Contact  us

DM103C        103kVA  82kW   94kVA   75kW         6BT5.9-G1(G75M1)   6          Contact  us

DM105C        105kVA  84kW   95kVA   76kW         4BTA3.9-G13        4          Contact  us

DM110C        110kVA  88kW   100kVA  80kW         4BTAA3.9-G3        4          Contact  us

DM110C        110kVA  88kW   100kVA  80kW         QSB3.9-G39         4          Contact  us

DM110C        110kVA  88kW   100kVA  80kW         QSB5.9-G2          6          Contact  us

DM115C        115kVA  92kW   105kVA  84kW         6BT5.9G2(G84E1)    6          Contact  us

DM125C        125kVA  100kW  115kVA  92kW         6BTA5.9-G2         6          Contact  us

DM125C        125kVA  100kW  113kVA  90kW         QSB5.9-G30         6          Contact  us

DM138C        138kVA  110kW  125kVA  100kW        QSB5.9-G31         6          Contact  us

DM138C        138kVA  110kW  125kVA  100kW        QSB5.9-G3          6          Contact  us

DM143C        143kVA  114kW  130kVA  104kW        6BTAA5.9-G2        6          Contact  us

DM165C        165kVA  132kW  150kVA  120kW        6BTAA5.9-G12       6          Contact  us

DM165C        165kVA  132kW  150kVA  120kW        QSB5.9-G33         6          Contact  us

DM165C        165kVA  132kW  150kVA  120kW        QSB6.7-G3          6          Contact  us

DM200C        200kVA  160kW  180kVA  144kW        6CTA8.3-G1         6          Contact  us

DM200C        200kVA  160kW  180kVA  144kW        QSB6.7-G4          6          Contact  us

DM200C        200kVA  160kW  180kVA  144kW        6CTA8.3-G2         6          Contact  us

DM206C        206kVA  165kW  188kVA  150kW        QSB6.7-G32         6          Contact  us

DM220C        220kVA  176kW  200kVA  160kW        QSL8.9-G2          6          Contact  us

                                     1
                                     Deman Power

DM220C        220kVA  176kW  200kVA  160kW        6CTAA8.3-G2        6          Contact  us

DM250C        250kVA  200kW  /            /       6CTAA8.3-G9        6          Contact  us

DM250C        250kVA  200kW  225kVA  180kW        QSL8.9-G3          6          Contact  us

DM250C        250kVA  200kW  225kVA  180kW        QSB6.7-G31         6          Contact  us

                                    60 Hz Models

Genset Model  Standby Power  Prime Power          Engine Model       No. of     Details

              (kVA/kW)          (kVA/kW)                             Cylinders

DMS38C        38kVA   30kW   35kVA   28kW         4B3.9-G12          4          Contact  us

DM50C         50kVA   40kW   45kVA   36kW         4BT3.9-G2          4          Contact  us

DM69C         69kVA   55kW   63kVA   50kW         4BTA3.9-G2(G45E1)  4          Contact  us

DM85C         85kVA   68kW   75kVA   60kW         4BTA3.9-G2(G52E1)  4          Contact  us

DM96C         96kVA   77kW   88kVA   70kW         4BTA3.9-G11        4          Contact  us

DM115C        115kVA  92kW   105kVA  84kW         6BTA5.9-G2(G75E1)  6          Contact  us

DM138C        138kVA  110kW  125kVA  100kW        6BT5.9-G2(G84E1)   6          Contact  us

DM143C        143kVA  114kW  130kVA  104kW        6BTA5.9-G2         6          Contact  us

DM160C        160kVA  128kW  145kVA  116kW        6BTAA5.9-G2        6          Contact  us

DM175C        175kVA  140kW  160kVA  128kW        6BTAA5.9-G12       6          Contact  us

DM184C        184kVA  147kW  168kVA  134kW        6CTA8.3-G2         6          Contact  us

DM209C        209kVA  167kW  190kVA  152kW        6CTA8.3-G2         6          Contact  us

DM230C        230kVA  184kW  210kVA  168kW        6CTAA8.3-G2        6          Contact  us

                                     2
                                                   Deman Power

                                                   Deutz

Genset    Prime Power                    No.of     Bore ×       Fuel         Dimensions        Weight

Model     (kVA/kW)     Engine Model      Cylinder  Stroke (mm)  Consumption  (L × W × H) (mm)  (KG)    Details

                                                                (L/h)

DM-30GF   37.5   30    D226B-3D          3         105/120      13.6         1620×780×1200     780     Contact  us

DM-48GF   60     48    TD226B-3D         3         105/120      20.8         1950×750×1650     810     Contact  us

DM-50GF   62.5   50    WP4D66E200        4         105/130      26.4         1950×750×1650     950     Contact  us

DM-64GF   80     64    WP4D100E200       4         105/130      30.3         2230×840×1700     1210    Contact  us

DM-80GF   100    80    WP4D100E200       4         105/130      30.3         2230×840×1700     1210    Contact  us

DM-90GF   112.5  90    WP4D108E200       4         105/130      30.3         2230×840×1700     1210    Contact  us

DM-100GF  125    100   WP6D132E200       6         105/130      31.5         2300×840×1740     1350    Contact  us

DM-120GF  150    120   WP6D152E200       6         105/130      32.4         2300×840×1740     1450    Contact  us

DM-40GF   50     40    BF4M2012          4         101/126      21.6         2000×750×1300     1050    Contact  us

DM-50GF   62.5   50    BF4M2012C         4         101/126      21.7         2000×750×1300     1100    Contact  us

DM-80GF   100    80    BF4M1013EC        4         108/130      19.4         2150×750×1550     1200    Contact  us

DM-100GF  125    100   BF4M1013FC        4         108/130      21.6         2150×750×1550     1380    Contact  us

DM-120GF  150    120   BF6M1013EC        6         108/130      32.3         2473×900×1546     1330    Contact  us

DM-150GF  187.5  150   BF6M1013FC G2     6         108/130      32.3         2600×1010×1700    1820    Contact  us

DM-160GF  200    160   BF6M1013FC G3     6         108/130      32.3         2600×1010×1700    1820    Contact  us

DM-200GF  250    200   BF6M1015-LAGA     6         132/145      54.6         2600×1040×1822    1880    Contact  us

DM-200GF  250    200   BF6M1015C-LA G1A  6         132/145      67.9         3060×1315×2035    2300    Contact  us

                                                   3
                              Deman Power

                              Baudouin

                              50 Hz Models

Genset Model  Standby Power   Prime Power      Engine Model  No. of     Details

              (kVA/kW)        (kVA/kW)                       Cylinders

DM44B         44kVA   35.2kW  40kVA      32kW  4M06G44/5     4          Contact  us

DM50B         50kVA   40kW    45kVA      36kW  4M06G50/5     4          Contact  us

DM55B         55kVA   44kW    50kVA      40kW  4M06G55/5     4          Contact  us

DM72B         70kVA   56kW    65kVA      52kW  4M10G70/5     4          Contact  us

DM88B         88kVA   70.4kW  80kVA      64kW  4M10G88/5     4          Contact  us

DM110B        110kVA  88kW    100kVA     80kW  4M10G110/5    4          Contact  us

DM150B        150kVA  120kW   135kVA  108kW    6M11G150/5    6          Contact  us

DM165B        165kVA  132kW   150kVA  120kW    6M11G165/5    6          Contact  us

DM220B        220kVA  176kW   200kVA  160kW    6M16G220/5    6          Contact  us

DM250B        250kVA  200kW   230kVA  184kW    6M16G250/5    6          Contact  us

                              50 Hz Models II

Genset Model  Standby Power   Prime Power      Engine Model  No. of     Details

              (kVA/kW)        (kVA/kW)                       Cylinders

DMS38B        38kVA   30kW    30kVA      24kW  4M08G8D3/5    4          Contact  us

DMS45B        45kVA   36kW    38kVA      30kW  4M08G10D3/5   4          Contact  us

DMS69B        69kVA   55kW    63kVA      50kW  4M10G2D3/5    4          Contact  us

DM88B         88kVA   70kW    80kVA      64kW  4M10G4D3/5    4          Contact  us

DM110B        110kVA  88kW    100kVA     80kW  4M10G6D3/5    4          Contact  us

DM125B        125kVA  100kW   113kVA     90kW  4M12G1D3/5    4          Contact  us

DM150B        150kVA  120kW   125kVA  100kW    4M12G2D3/5    4          Contact  us

DM165B        165kVA  132kW   150kVA  120kW    4M12G4D3/5    4          Contact  us

DM200B        200kVA  160kW   188kVA  150kW    6M12G2D3/5    6          Contact  us

DM250B        250kVA  200kW   225kVA  180kW    6M12G6D3/5    6          Contact  us

                                      4
                             Deman Power

                             60 Hz Models

Genset Model  Standby Power  Prime Power      Engine Model  No. of     Details

              (kVA/kW)       (kVA/kW)                       Cylinders

DM41B         41kVA   33kW   38kVA      30kW  4M06G33/6     4          Contact  us

DM51B         51kVA   41kW   46kVA      37kW  4M06G41/6     4          Contact  us

DM63B         63kVA   50kW   56kVA      45kW  4M06G50/6     4          Contact  us

DM69B         69kVA   55kW   63kVA      50kW  4M06G55/6     4          Contact  us

DM100B        100kVA  80kW   94kVA      75kW  4M10G83/6     4          Contact  us

DM125B        125kVA  100kW  113kVA     90kW  4M10G100/6    4          Contact  us

DM138B        138kVA  110kW  125kVA  100kW    6M11G110/6    6          Contact  us

DM169B        169kVA  135kW  150kVA  120kW    6M11G135/6    6          Contact  us

DM200B        200kVA  160kW  181kVA  145kW    6M11G160/6    6          Contact  us

DM220B        220kVA  176kW  200kVA  160kW    6M11G176/6    6          Contact  us

DM250B        250kVA  200kW  225kVA  180kW    6M16G200/6    6          Contact  us

                                     5
                             Deman Power

                             Perkins

                             50 Hz Models

Genset Model  Standby Power  Prime Power    Engine Model    No. of     Details

              (kVA/kW)       (kVA/kW)                       Cylinders

DM39PE        39kVA   31kW   35kVA   28kW   1103A-33G       3          Contact  us

DM55PE        55kVA   44kW   50kVA   40kW   1103A-33TG1     3          Contact  us

DM75PE        75kVA   60kW   68kVA   54kW   1103A-33TG2     3          Contact  us

DM83PE        83kVA   66kW   75kVA   60kW   1104A-44TG1     4          Contact  us

DM100PE       100kVA  80kW   90kVA   72kW   1104C-44TG2     4          Contact  us

DM125PE       125kVA  100kW  113kVA  90kW   1104C-44TAG2    4          Contact  us

DM179PE       179kVA  143kW  168kVA  134kW  1106D-E70TAG2   6          Contact  us

DM191PE       191kVA  153kW  170kVA  136kW  1106D-E70TAG3   6          Contact  us

DM219PE       219kVA  175kW  200kVA  160kW  1106D-E70TAG4   6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1106D-E70TAG5   6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1206A-E70TTAG1  6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1206A-E70TTAG2  6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1206A-E70TTAG3  6          Contact  us

                             60 Hz Models

Genset Model  Standby Power  Prime Power    Engine Model    No. of     Details

              (kVA/kW)       (kVA/kW)                       Cylinders

DM39PE        39kVA   31kW   35kVA   28kW   1103A-33G       3          Contact  us

DM55PE        55kVA   44kW   50kVA   40kW   1103A-33TG1     3          Contact  us

DM75PE        75kVA   60kW   68kVA   54kW   1103A-33TG2     3          Contact  us

DM83PE        83kVA   66kW   75kVA   60kW   1104A-44TG1     4          Contact  us

DM100PE       100kVA  80kW   90kVA   72kW   1104C-44TG2     4          Contact  us

DM125PE       125kVA  100kW  113kVA  90kW   1104C-44TAG2    4          Contact  us

DM179PE       179kVA  143kW  168kVA  134kW  1106D-E70TAG2   6          Contact  us

DM191PE       191kVA  153kW  170kVA  136kW  1106D-E70TAG3   6          Contact  us

DM219PE       219kVA  175kW  200kVA  160kW  1106D-E70TAG4   6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1106D-E70TAG5   6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1206A-E70TTAG1  6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1206A-E70TTAG2  6          Contact  us

DM250PE       250kVA  200kW  225kVA  180kW  1206A-E70TTAG3  6          Contact  us

                                     6
                                                    Deman Power

                                                    Ricardo

Genset   Prime                   No.of     Bore ×   Displacement  Lube Oil  Fuel         Dimensions      Weight

Model    Power  Engine Model     Cylinder  Stroke   (L)           Capacity  Consumption  (L × W × H)     (KG)    Details

                                           (mm)                   (L)       (g/kWh)      (mm)

DM20GF   20     495D10/26.5      4         100*115  3.6           10        236          1650×700×1120   650     Contact

                                                                                                                 us

DM30GF   30     K4100D5/30.1     4         100*115  3.6           10        236          1650×700×1120   660     Contact

                                                                                                                 us

DM30GF   30     K4102D3/33       4         100*115  3.6           10        236          1650×700×1120   660     Contact

                                                                                                                 us

DM40GF   40     K4100ZD/42       4         100*115  3.6           11        238          1800×720×1200   750     Contact

                                                                                                                 us

DM50GF   50     PHF4056ZD1/56    4         106*115  3.76          11        238          1800×720×1200   800     Contact

                                                                                                                 us

DM75GF   75     PHF6084ZD1/84    6         105*125  6.49          15        238          2250×800×1500   1300    Contact

                                                                                                                 us

DM90GF   90     PHF6100ZLD1/100  6         105*125  6.75          16        238          2300×800×1550   1500    Contact

                                                                                                                 us

DM100GF  100    PHF6110ZLD1/110  6         105*125  7.01          18        238          2400×800×1500   1600    Contact

                                                                                                                 us

DM110GF  110    PHF6110ZLD1/121  6         105*125  7.01          18        238          2400×800×1500   1620    Contact

                                                                                                                 us

DM120GF  120    PHF6132ZLD1/132  6         110*130  7.2           18        238          2550×880×1500   1700    Contact

                                                                                                                 us

DM150GF  150    HF6113ZLD/155    6         113*125  7.52          20        228          2550×880×1500   1700    Contact

                                                                                                                 us

DM250GF  250    PHF6308ZL/308    6         126*130  9.73          26        226          2950×1000×1800  2600    Contact

                                                                                                                 us

                                                    7
                             Deman Power

                             Yuchai

                             50Hz (Tier 2) Models

Genset Model  Standby Power  Prime Power           Engine Model   No. of     Details

              (kVA/kW)       (kVA/kW)                             Cylinders

DM41YC        41kVA   33kW   38kVA      30kW       YC4D60-D21     4          Contact  us

DM69YC        69kVA   55kW   63kVA      50kW       YC4D90Z-D21    4          Contact  us

DM80YC        80kVA   64kW   73kVA      58kW       YC4A100Z-D20   4          Contact  us

DM110YC       110kVA  88kW   100kVA     80kW       YC4A140L-D20   4          Contact  us

DM138YC       138kVA  110kW  125kVA     100kW      YC4A180L-D20   4          Contact  us

DM165YC       165kVA  132kW  150kVA     120kW      YC6B205L-D20   6          Contact  us

DM200YC       200kVA  160kW  188kVA     150kW      YC6A245L-D21   6          Contact  us

                             50Hz (Tier 3) Models

              Standby Power  Prime Power                          No. of

Genset Model  (kVA/kW)       (kVA/kW)              Engine Model   Cylinder   Details

                                                                  s

DM41YC        41kVA   33kW   38kVA      30kW       YC4V55Z-D20    4          Contact  us

DM41YC        41kVA   33kW   38kVA      30kW       YCDV254FHZ-50  4          Contact  us

DM63YC        63kVA   50kW   56kVA      45kW       YC4D80-D34     4          Contact  us

DM69YC        69kVA   55kW   63kVA      50kW       YC4D90-D34     4          Contact  us

DM83YC        83kVA   66kW   75kVA      60kW       YC4D105-D34    4          Contact  us

DM94YC        94kVA   75kW   85kVA      68kW       YC4D120-D31    4          Contact  us

DM110YC       110kVA  88kW   100kVA     80kW       YC4D140-D31    4          Contact  us

DM110YC       110kVA  88kW   100kVA     80kW       YC4A140-D30    4          Contact  us

DM125YC       125kVA  100kW  113kVA     90kW       YC4D155-D31    4          Contact  us

DM125YC       125kVA  100kW  113kVA     90kW       YC4A155-D30    4          Contact  us

DM125YC       125kVA  100kW  113kVA     90kW       YC4A165-D30    4          Contact  us

DM150YC       150kVA  120kW  138kVA     110kW      YC4A190-D30    4          Contact  us

DM165YC       165kVA  132kW  150kVA     120kW      YC6A205-D30    6          Contact  us

DM190YC       190kVA  152kW  175kVA     140kW      YC6A230-D30    6          Contact  us

DM200YC       200kVA  160kW  180kVA     144kW      YC6A245-D30    6          Contact  us

DM220YC       220kVA  176kW  200kVA     160kW      YC6A275-D30    6          Contact  us

                                     8
                             Deman Power

                             60Hz (Tier 2) Models

Genset Model  Standby Power  Prime Power            Engine Model  No. of              Details

              (kVA/kW)       (kVA/kW)                             Cylinders

DM41YC        41kVA   33kW   38kVA          30kW    YC4D65-D20    4                   Contact  us

DM63YC        63kVA   50kW   56kVA          45kW    YC4D80Z-D20   4                   Contact  us

DM75YC        75kVA   60kW   69kVA          55kW    YC4D100Z-D20  4                   Contact  us

DM110YC       110kVA  88kW   98kVA          80kW    YC6B130Z-D20  6                   Contact  us

DM125YC       125kVA  100kW  113kVA         90kW    YC6B160Z-D20  6                   Contact  us

DM165YC       165kVA  132kW  150kVA         120kW   YC6B210L-D20  6                   Contact  us

DM200YC       200kVA  160kW  180kVA         144kW   YC6A245L-D20  6                   Contact  us

                             60Hz (Tier 3) Models

Genset Model  Standby Power  Prime Power            Engine Model  No. of              Details

              (kVA/kW)       (kVA/kW)                             Cylinders

DM41YC        41kVA   33kW   38kVA          30kW    YC4V55Z-D21   4                   Contact  us

DM110YC       110kVA  88kW   98kVA          80kW    YC4D140-D33   4                   Contact  us

DM125YC       125kVA  100kW  113kVA         90kW    YC4D155-D33   4                   Contact  us

DM138YC       138kVA  110kW  125kVA         100kW   YC4D180-D33   4                   Contact  us

DM165YC       165kVA  132kW  150kVA         120kW   YC4A205-D32   4                   Contact  us

DM200YC       200kVA  160kW  188kVA         150kW   YC6A245-D32   6                   Contact  us

DM220YC       220kVA  176kW  200kVA         160kW   YC6A285-D32   6                   Contact  us

DM240YC       240kVA  192kW  219kVA         175kW   YC6A305-D32   6                   Contact  us

All configurations can be tailored to    meet your  specific project requirements.

For more detailed information about the  generator  set, please feel free to contact  us.

                                         9

