URL: https://www.denyo.co.jp/english/wp/wp-content/uploads/2020/08/global-dca-single.pdf
Accessed: 2026-11-18

DIESEL GENERATING SETS

SINGLE PHASE TYPE
ʢ5.0−40kVAʣ

%$"-49&49                        TFSJFT

%$"-49                %$"&49
Denyo’s New Generator S

Minimal Voltage Fluctuat

and Wave Distortion.

                               Keeping
                   voltage regulation
                               within

Voltage Regulation Within ±1.0%                    %$"-49

Denyo’s original high-performance Automatic

Voltage Regulator (AVR) maintains superb                               %$"-49

stability output by keeping voltage regulation

within ±1.0%.

In-Built Convenience

A standard “Emergency Stop Device” will shut

down the generator automatically when a

malfunction is detected. In addition, an In-Built

Breaker” protects the generator from overloads

(the warning light for models less or equal

DCA-15LSX will turn on when Low Oil

Pressure, High Water Temperature and

Insufficient charging are detected. The

safety-monitoring-indicator used in models

over DCA-30ESX will turn on when Low Fuel

Level, Dust, Low Oil Pressure, High Water                         %$"&49

Temperature, and other Foreign Particles

inside the unit is detected.)

And optional “Earth Leakage Relay” protects        Minimal Waveform Distortion

the user from electrocuted (models for

DCA-6LSX, 15LSX).                                  Improved design of damper coil and generator keeps waveform

                                                   distortion to negligible levels, even SCR and compact X-ray unit

                                                   loads and as a back-up power supply for computer systems.

Quiet Operation

Original sound-proofing technology reduces         Low-Cost Operation

the noise level to under 65dB(7m). These

generators are classified as super Low Noise       The design of 4-pole generator enables the use of economical

Construction Machine according to the              low engine speeds within the range of 1,500 to 1,800 rpm. The

standards issued by the Japanese Ministry of       efficient generator with 4-cylcle diesel engine further reduces fuel

Construction.                                      consumptions.
ets Assure                                                                    Option

ion Rate                                                 Trailer/ Caster (two wheel or four wheel type)

                                                         Trailers can be fitted to the generators to facilitate

                                                         on-site movement.

                                                                                  Two Wheel Type Trailer

%$"-49

                                                                                  Four Wheel Type Trailer

                                                         Mounting             of  muffler flange

                                                         Anti-Damage from

%$"&49                                                Salt Water Specifications

                                                         This specification is designed for the unit which is used

                                                         on the coast or off shore, and includes treatment to

Breather System Engines                                  prevent insulation resistance from dropping and

As the Breather System engine does not exhaust           corrosion resistant treatment of the parts.

blow-by gas, inside of the generator is always clean.

Automatic Fuel Bleeding Devices

(Used in DCA-6LSX, 10LSX, 15LSX)                         Keyed fuel tank cap  Keyed rear door             Exhaust gas tale pipe

Just turn the starter switch on, it releases air from

the fuel automatically. It will neither taint inside of

the machines nor the operator’s hands.                   *Some options may not be available depend on the models.

                                                         Please comfirm the details with a Denyo’s sales person.
Specifications

                                                      Model                                                   Sound-Proof Type

Item                                                            DCA-6LSX                DCA-10LSX               DCA-15LSX                     DCA-30ESX         DCA-40ESX

                        Frequency                          Hz   50            60        50          60          50          60                50         60     50            60

                        Output                           kVA    5.0           6.0       8.0         10          13          15                24         30     33            40

                        Voltage                            V                            50Hz:100,200                                              50Hz:100/200  ~ 110/220

                                                                                  60Hz:100,110,120,200,220,240                                    60Hz:100/200  ~ 120/240

Generator               Rotating  Speed                  rpm    1500          1800      1500        1800        1500        1800          1500          1800    1500          1800

                        Power Factor                                                                                  1.0

                        No. of Phase                                          Single Phase (2-wire type) ˎ                                       Single Phase (3-wire type)

                        Rating                                                                                  Continuous

                        Excitation                                                                            Brushless (with AVR)

                        No. of Poles                                                                                     4

                        Model                                   KUBOTA                  KUBOTA                  KUBOTA                            ISUZU                ISUZU
                                                                D905-K3A                D1403-K3A               V2203-K3A                     BB-4JG1T                 BB-4BG1T

                        Type                                                        Inlined,Swirl Chambered                                       Inlined,Direct Injected
                                                                                                                                                         Turbochanged

                        No. of Cylinders Bore,Stroke     mm     3-72×73.6               3-80×92.4               4-87×92.4                     4-95.4×107        4-105×125

Diesel Engine           Piston Displacement                L         0.898                   1.393                   2.197                        3.059                4.329

                        Rated Output             PS/rpm         8.7/1500  10.5/1800     13.9/1500  16.9/1800  23.0/1500     27.1/1800  46.5/1500  56/1800     65.1/1500    77.6/1800

                                                 kW/min-1       6.4/1500      7.7/1800  10.2/1500  12.4/1800  17.0/1500     19.9/1800  34.2/1500  41.2/1800   47.9/1500    57.1/1800

                        BatteryʷQuantity                        55B24L×1                            80D26R×1                                  95D31R×1          120E41R×1

                        Fuel                                                                        ASTM No.2 Diesel Fuel, or Equivalent

                        Fuel Tank Capacity                 L              36                  62                      62                          100                  125

                        Fuel Consumptionˎ                 L/h  1.5           1.8       2.3         2.9         3.4         3.9           5.6            7.3    7.3           9.1

Dimensions,Weight,etc.  Length:L                         mm           1230                    1390                    1540                        1900                 2200

                        Width:W                          mm           650                     650                     650                         880                  880

                        Height:H                         mm           760                     900                     900                         1250                 1250

                        Dry Weight                         kg         379                     503                     580                         1040                 1180

                        Sound Level                        ˎ   54            57        58          61          61          64                60         62     61            64
                                                      7mdB(A)

ˎwire type is available as option. ˎFuel consumption is based on operation at 75% load.

ˎSound level reflects high-speed no-load operation and is calculated by averaging the measurements at              four points,  each  7 meters from the   source.

                                                                                                                            2015

                                                                                                                            2015                                Trademark of American Soybean Association

                                                                                                                Colors of products     would  be different from printed ones of catalogues.

                                                                                                                The Specifications     given  herein are subject to change without notice.

                                            The  Denyo trademark      is  widely        recognized  as  a  brand, and is a registered trademark in 93 countries
                                            and  8 regions.

CAT.NO.FG03-08-20220117-02

