URL: https://www.dbddl.com/index.php/cummins/346.html
Accessed: 2026-11-13

DD-65-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网
欢迎访问，电必达动力设备（江苏）有限公司！
关于我们 联系我们 网站地图
柴油发电机组厂家
生产销售康明斯、玉柴、潍柴、上柴、移动型、静音型柴油发电机组
咨询服务电话:
189-3625-2989
网站首页
关于电必达
公司简介
荣誉资质
企业文化
厂房设备
团队风采
视频中心
产品推荐
品牌分类
康明斯发电机组
上柴发电机组
电必达发电机组
玉柴发电机组
潍柴发电机组
沃尔沃发电机组
静音发电机组
移动发电机组
机组功率
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
机组类型
标准型发电机组
防雨型发电机组
移动防雨发电机组
移动静音发电机组
全自动型发电机组
并机型发电机组
应急电源车
应用
医院
学校
房地产
畜牧养殖
公共设施
野外主用
通信行业
铁路公路
石油化工
冶金矿山
银行金融
工厂备用
新闻资讯
公司新闻
行业新闻
常见问题
电必达案例
行业应用
客服服务
联系我们
康明斯发电机组
电必达动力设备(江苏)有限公司是专业从事国产、进口发电机组；全自动发电机组；静音发电机组；移动发电机组等。
立即咨询
立即咨询
关键词搜索 ：
康明斯发电机组 玉柴发电机组 上柴发电机组
潍柴发电机组
静音发电机组
移动发电机组
发电机组品牌
康明斯发电机组
上柴发电机组
电必达发电机组
玉柴发电机组
潍柴发电机组
沃尔沃发电机组
静音发电机组
移动发电机组
发电机组功率
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
联系我们
电必达动力设备(江苏)有限公司
移动电话：189-3625-2989
联系人：张经理
地址：江苏省扬州市广陵区扬州创新中心
柴油发电机组 - 基本参数
型号：DD-65
额定功率：65(kw)
备用功率：72(kw)
输出电流：117(A)
重量：1100(kg)
尺寸：1700*800*1200(mm)
输出电压：400/230(V)
控制器 - 基本参数
型号：HGM6110U
品牌：郑州众智
制造厂：众智科技
显示模式：液晶显示
语言类型：支持全球八种语言
自动功能：自动检测市电、自动启动、自动停机
柴油机 - 基本参数
型号：4BTA3.9-G11
额定功率：70(kw)
备用功率：80(kw)
排放标准：国二
制造厂：东风康明斯
缸径：102(mm)
行程：120(mm)
调速方式：电子调速(R/MIN)
排量：3.9(L)
额定燃油耗：200(g/Kw·h)
他额定机油耗：0.3(g/kw.h)
冷却方式：封闭式水循环强制风冷
转速：1500(rpm)
节温器调节温度范围：82-93(℃)
排烟温度：405/410(℃)
允许背压：10(KPa)
进气阻力：2.5(KPa)
燃油规格、等级：中国0#(轻柴油)
燃油消耗量：≤ 205(g/kw.h)
汽缸排列方式：L型
启动方式：电启动
电机 - 基本参数
型号：DDI-65
额定功率：65(kw)
备用功率：72(kw)
品牌：扬州/电必达(标配)
生产厂家：电必达动力设备(江苏)有限公司
电机类型：无刷三相交流同步发电机
调压方式：AVR(自动电压调节)
温升：H℃
过电流：3～5le≥5S
过载能力：3～5le≥5S
短路电流：3倍2秒钟
短路能力：3倍2秒钟
效率：92.4
绝缘/防护等级：H级/IP23
接线方式：三相四线、Y型接法
额定电压：400/230(V)
绕组材质：纯铜
冷却方式：自冷式
励磁方式：自励磁
电话干扰系数：THF
长： 1700 mm
宽： 800 mm
高： 1200 mm
型号： DD-65 联系客服获取报价
| 尺寸 size： | 1700*800*1200(mm)
| 重量 weight： | 1100(kg)
附属件
连接底盘材质：工字钢或槽钢
底盘强度：通过500KG扭力试验
机组钢制共用底座（含：机组复合减振橡胶垫）
冷却水箱材质：电必达专用水箱
冷却水箱散热片间距：0.80CM
油箱材质：2MM优质冷轧钢板
消音箱：蜂窝式双层工业消音器
减震垫：碗型或方型橡胶减震垫
蓄电池：免维护型蓄电池
原厂空气滤芯器
原厂柴油滤芯器
原厂机油滤清器
地　址：江苏省扬州市广陵区扬州创新中心
电　话：189-3625-2989
联系人：张经理
底部导航
关于电必达 产品推荐 新闻资讯 电必达案例 行业应用 客服服务 联系我们
主要产品
康明斯发电机组
玉柴发电机组
上柴发电机组
潍柴发电机组
Copyright © 2022 版权所有 电必达动力设备(江苏)有限公司 All Rights Reserved　 苏ICP备2022017691号-4
技术支持：
一键拨号
联系我们
189-3625-2989
