URL: https://www.dieselgeneratortech.com/applications/Cummins-containerized-silent-generator-set.html
Accessed: 2026-10-28

Two Units 700KW 875KVA Cummins Containerized Silent Generator Set Export to Angola
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Home
Products
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
About Us
Applications
Project Cases
Projects
Supports
Generator Sets
Diesel Generators
Generators
Diesel Engine
News
Contact Us
Genset
Home
Products
News
Contact Us
Home > Applications > Project Cases > Export Cummins Silent Generator Set to Angola
Export Cummins Silent Generator Set to Angola
Jul. 27, 2023
Two units 875KVA containerized silent diesel generating sets with Cummins engine KTA38-G2A and original Stamford alternator export to Angola.
Item name: silent containerized diesel generator set
Manufacturer: Guangxi Dingbo Generator Set Manufacturing Co.,Ltd.
Country of manufacturing: China
Standard: GB/T2820.5-2009 and ISO8528
Set type: DB-700GF
Rated power: 700KW/875KVA
Rated currency: 1260A
Rated frequency: 50Hz
Rated speed: 1500rpm
Power factor: 0.8 lag
Rated voltage: 400V
Performance level: G2
Dimension: 6000 x 2600 x 2800 mm
Weight: 12000kg
Standard: GB/T2820.5-2009 and ISO8528
Cummins Engine Data:
Manufacturer: Chongqing Cummins Engine Company Ltd
Model: KTA38-G2A
Standard: ISO 3046, ISO 8528, BS 5514
Prime power: 813KW
Standby power: 896KW
Number of cylinder: 12
Bore x Stroke: 159 x 159mm
Displacement: 37.8L
Compression ratio: 14.5:1
Aspiration: Turbocharged, air-to-air intercooled
Machine oil capacity: 135 L
Coolant capacity: 123.8 L (Engine only)
Stamford Alternator da ta
Manufacturer: Cummins Generator Technologies (China) Co.,Ltd
Model: LVI634D
Rated power: 728A
Standard: CSA & CE
Phase: 3
Overload capacity: 10% overload for one hour
Insulation class: H
Protection level: IP23
Special Tools (Total 53 pieces)
| Number
| Name
| Packing Specifications
| Number of units
| Total
| 1
| Socket Head
| (Square1/2”): 7/16” 1/2” 9/16” 5/8” 11/16” 3/4” 13/16”
| 1
| 12
| 2
| Long Socket Head
| (Square3/8”): 1/4” 5/16” 3/8” 7/16” 1/2” 9/16” 5/8”
| 1
| 7
| 3
| Heavy Duty Socket Head
| (Square 3/4): 7/8” 1-1/16” 1-1/8” 1-5/16” (hexagonal)
| 1
| 4
| 4
| Univeral Socket Head
| (Square3/8”): 1/2” 9/16” 5/8”
| 1
| 3
| 5
| Socket Head Handel
| Square head 3/8”
| 1
| 1
| 6
| Socket Extension
| 3/8”x 3/8” x 6” 1/2” x 1/2” x 5” 3/4” x 3/4” x 3/4” x 3” 1/2” x 3/8” x 1”
| 1
| 4
| 7
| Inner Hexagon Spanner
| 3/32” 5/32” 3/16” 7/32” 1/4” 5/16”
| 1
| 6
| 8
| Combination Wrenches
| 3/8” x 3/8” 7/16” x 7/16” 1/2” x 1/2” 9/16” x 9/16” 5/8” x 5/8” 11/16” x 11/16” 3/4” x 3/4” 13/16” x 13/16” 7/8” x 7/8” 15/16” x 15/16” 1” x !”
| 1
| 11
| 9
| Opening double offset box socket wrench
| 7/16” x 1/2” 11/16” 3/8”
| 1
| 2
| 10
| Ratchet wrench
| 1/2”
| 1
| 1
| 11
| Adjustable wrench
| 3/8”
| 1
| 1
| 12
| Feeler gauge
| 0.28 0.36 0.38 0.40 0.58 0.68 0.69
| One for each feeler gauge
| 1
| 14
| Flexible rotary wrench
|
| 1
| 1
If you want to know the price, contact us at: [email protected]
Previous
250KW 300KW Cummins Diesel Genset Used for Highway Project
Next
Export Volvo Generators to Democratic Republic of the Congo
Hot Products
550KW 687.5KVA Deutz Diesel Generator Set
Detail
Inquire Now
203kVA/163kW Volvo Diesel Generator Set
Detail
Inquire Now
700KW 875KVA Licaduo Diesel Generator Set
Detail
Inquire Now
600KW 750KVA Doosan Daewoo Diesel Generator Set
Detail
Inquire Now
24KW 30KVA Cummins Diesel Generator Set
Detail
Inquire Now
500KW 625KVA Shangchai Diesel Generator Set
Detail
Inquire Now
660KW 825KVA Wuxi Diesel Generator Set
Detail
Inquire Now
440KW 550KVA Yuchai Diesel Generator Set
Detail
Inquire Now
1000KW 1250KVA Cummins Diesel Generator Set
Detail
Inquire Now
2000KW 2500KVA Cummins Diesel Generator Set
Detail
Inquire Now
Navigation
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Contact Us
Add.: No. 10 Kechuang Road, High tech Zone, Nanning, Guangxi, China
Tel.: +86 771 5805 269
Fax: +86 771 5805 259
Cellphone: +86 134 8102 4441
+86 138 7819 8542
E-mail: [email protected]
Follow Us
WeChat
Copyright © Guangxi Dingbo Generator Set Manufacturing Co., Ltd. All Rights Reserved | Sitemap
Update cookies preferences
generator set:
Emergency vs Standby Generator: What’s The Difference?
Commercial Generators
Trailer Mounted Water Pumps for Sale
Contact Us
Email
WhatsApp
WeChat
