URL: https://www.dieselgeneratortech.com/cummins/32kw-40kva-diesel-generator-with-cummins-engine-4bt3.9-g1.html
Accessed: 2026-10-29

40 kva Cummins Generator | Cummins Genset
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Home
Products
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
About Us
Applications
Project Cases
Projects
Supports
Generator Sets
Diesel Generators
Generators
Diesel Engine
News
Contact Us
Genset
Home
Products
News
Contact Us
Home > Products > Generator Sets > Cummins > 32KW 40KVA Cummins Diesel Generator Set
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
32KW 40KVA Cummins Diesel Generator Set
Diesel Generator Set Data
Set Type: DB-32GF
Output Power: 32KW/40KVA
Rated Current: 57.6(A)
Rated Frequency: 50(Hz)
Start-up time: 5～6(s)
Power Factor: 0.8(Lag)
Rated Voltage: 400/230(V)
For 40 kva cummins diesel generator price,please contact us.
Inquire Now
Next Product
Download Datasheet
Share:
Dingbo's set type DB-32GF pairs a DCEC Cummins 4BT3.9-G1 engine with a 40 kVA alternator, giving a continuous electrical output of 32 kW at the standard 0.8 power factor, 50 Hz, 400/230 V three-phase. It sits in the smaller end of Dingbo's Cummins-powered range , between the 25 kVA and 62.5 kVA models, and is typically specified for shops, telecom cabins, small workshops and single-building backup where a 32 kW running load is a reasonable fit.
The Dingbo DB-32GF 40 kVA Cummins Diesel Generator is powered by a DCEC Cummins 4BT3.9-G1 diesel engine and delivers a published electrical output of 32kW/40kVA at 50Hz, 400/230V and 0.8 power factor. This four-cylinder, turbocharged diesel generator is available in open-type and soundproof configurations for commercial backup power, small industrial equipment and site power applications.
DB-32GF 40 kVA Generator Key Specifications
| | Parameter | Published Specification
| Generator Set Model | DB-32GF
| Rated Generator Output | 32kW / 40kVA
| Engine Manufacturer | DCEC Cummins
| Engine Model | 4BT3.9-G1
| Engine Prime Power | 36kW (engine mechanical rating)
| Engine Standby Power | 40kW (engine mechanical rating)
| Rated Frequency | 50Hz
| Rated Speed | 1500rpm
| Rated Voltage | 400/230V
| Rated Current | 57.6A
| Power Factor | 0.8 Lagging
| Phase / Connection | Three-phase, four-wire, Y connection
| Engine Configuration | 4-cylinder inline, four-stroke, turbocharged
| Displacement | 3.9L
| Starting System | 24V DC
| Cooling System | Water-cooled
| Standard Control | Dingbo Standard Control Panel
| Available Generator Types | Open Type / Soundproof Type
Generator Output vs. Cummins Engine Power
The DB-32GF's published generator output is 32kW/40kVA. The Cummins 4BT3.9-G1 engine has separate mechanical ratings of 36kW prime and 40kW standby. These engine ratings must not be interpreted as the complete generator set's electrical standby output.
For standby applications, request confirmation of the complete generator set's applicable emergency standby rating. Engine reserve power and alternator short-term overload capability do not independently determine whether a generator can start a large electric motor. Motor starting performance must be evaluated using the starting current, starting method, allowable voltage dip and alternator characteristics.
Is a 40 kVA Cummins Generator Suitable for Your Load?
A 40kVA generator rated at 0.8 power factor provides 32kW of published electrical output. Before ordering, check the connected running load, starting demand and operating duty rather than selecting solely by the total equipment nameplate capacity.
| | Selection Factor | What to Check | Recommendation
| Running Load | Total simultaneous kW and kVA demand | Confirm that the operating load remains within the applicable generator rating.
| Prime or Standby Duty | Regular power generation or emergency backup operation | Specify the intended duty so the correct genset PRP or ESP rating can be confirmed.
| Motor Starting | Starting current, starting method and permitted voltage dip | Provide motor nameplate data for pumps, compressors, fans and other high-inrush equipment.
| Voltage and Frequency | Required voltage, 50Hz/60Hz and phase | Confirm compatibility with the electrical equipment and destination market.
| Operating Environment | Altitude, ambient temperature, ventilation and installation location | Check cooling conditions and potential generator derating.
| Future Expansion | Planned additional equipment and future load growth | Consider a higher-capacity model if the expected demand approaches the generator's usable rating.
When Should You Choose a Larger Generator?
If the calculated running load, required motor starting capacity or future expansion exceeds the DB-32GF's suitable operating range, a higher-capacity generator should be considered. Dingbo also offers a 50kW / 62.5kVA Cummins QSB3.9-G35 Diesel Generator . The two models use different engine configurations, so their electrical performance and operating costs should be compared using the corresponding technical datasheets.
Open Type vs. Soundproof 40 kVA Cummins Generator
Both configurations are available for the DB-32GF. The main purchasing differences are installation space, weather protection, noise-control requirements, transport weight and enclosure cost. The dimensions below are Dingbo's published reference specifications for this model.
| | Comparison | Open Type | Soundproof Type
| Generator Model | DB-32GF | DB-32GF
| Published Output | 32kW / 40kVA | 32kW / 40kVA
| Dimensions (L × W × H) | 1600 × 750 × 1200mm | 1860 × 760 × 1300mm
| Weight | 700kg | 900kg
| Acoustic Enclosure | No | Yes
| Weather Protection | Requires suitable site protection | Depends on the specified enclosure design
| Installation Requirements | Generator room or protected equipment location | Suitable indoor or outdoor installation with adequate ventilation
| Noise Performance | Depends on installation conditions | Model-specific noise performance to be confirmed
The soundproof unit has a larger enclosure and higher published weight. For projects with a specified noise limit, provide the required dB(A) level, measurement distance and operating conditions. Dingbo can evaluate the appropriate acoustic enclosure rather than applying an unverified universal noise value to all configurations.
Fuel Consumption and Operating Cost Reference
The Cummins 4BT3.9-G1 engine data published for DB-32GF includes fuel consumption at different prime-load conditions. These figures can support preliminary fuel budgeting, while actual consumption depends on the operating load, environmental conditions and final configuration.
| | Operating Parameter | Published Value | Purchasing Consideration
| Fuel Consumption at 100% Prime Load | 10L/h | Use as a published reference for full-load fuel budgeting.
| Fuel Consumption at 50% Prime Load | 5.9L/h | Use when estimating consumption at partial load.
| Starting Voltage | 24V DC | Confirm battery and charging arrangements.
| Daily Fuel Tank | Optional | Select capacity based on required runtime and fuel consumption.
| Fuel Level Sensor | Optional | Useful for monitoring unattended or longer-duration operation.
| Water Separator | Optional | Specify according to fuel system and maintenance requirements.
For extended standby operation, provide your required operating hours and expected load level. The fuel tank can then be selected according to usable tank volume and the applicable fuel consumption data. No fixed eight-hour runtime should be assumed without confirming the installed tank capacity.
Send your load schedule, largest motor and its starting method, standby or prime duty, voltage/frequency, site altitude, enclosure preference, required runtime and destination country. We'll confirm the configuration and reply with an itemized quotation.
Request a Quotation
Standard, Optional and Custom Specifications
Dingbo offers the DB-32GF in its published 50Hz, 400/230V configuration, together with optional and customized electrical, enclosure and control arrangements. The options below can be specified during quotation. Each configuration must be matched to the appropriate engine, alternator, installation environment and operating duty.
| | Parameter | Standard / Published Specification | Optional Configuration | Custom Scope
| Generator Output | 32kW / 40kVA | Alternative engine or genset selection | Capacity matched to actual load; another engine or rating requires a separate configuration
| Frequency | 50Hz | 60Hz | Compatible engine speed, alternator and output rating selected for the required frequency
| Voltage | 400/230V | 380/220V, 415/240V, 440/254V | Other compatible voltage configurations according to the project electrical specification
| Electrical Phase | Three-phase, four-wire | Single-phase arrangement subject to suitable equipment selection | Special electrical arrangements based on load and alternator compatibility
| Alternator Brand | Compatible single-bearing alternator; final brand per order | Leroy-Somer, Stamford, Siemens, Marathon, ENGGA, KEPU | Specified compatible alternator brand and model
| Alternator Excitation | According to the selected alternator model | PMG and compatible excitation options | Selected according to load characteristics and electrical performance requirements
| Control Panel | Dingbo Standard Control Panel | Automatic, remote control and parallel control panels | Specified controller functions, communication interfaces and operating sequence
| Automatic Transfer | Not included as a universal standard component | ATS | ATS selection according to rated current, system voltage and transfer logic
| Enclosure | Open or soundproof configurations available | Rainproof, trailer-mounted and alternative soundproof designs | Enclosure dimensions, ventilation, maintenance access and acoustic design
| Enclosure Material | Standard material grade not uniformly specified | Metal enclosure construction | Customer-specified steel grade, panel thickness and structural arrangement
| Surface Treatment | Standard coating specification not uniformly published | Powder coating and protective paint finishes | Specified finish, color, coating thickness and corrosion-protection requirements
| Fuel Tank | Standard tank capacity to be confirmed | Daily fuel tank and fuel level sensor | Fuel capacity selected according to the required operating duration and installation space
| Auxiliary Equipment | Standard starting, cooling and protection components | Battery charger, engine heater, alternator heater and water separator | Compatible auxiliary components according to operating conditions
| Paralleling | Not standard | Parallel control panel and associated equipment | Synchronization and load-sharing arrangement with compatible generator units
Custom configuration limits: The original 4BT3.9-G1 engine ratings, 50Hz output and published equipment dimensions cannot automatically be applied to a different voltage, frequency or generator arrangement. Custom material grades, enclosure thickness, protective coatings and sound performance must be defined in the purchase specification. The final design and technical datasheet will identify the agreed configuration and applicable performance requirements.
Automatic Control, ATS and Parallel Operation
The DB-32GF can be equipped with different control systems depending on whether the generator is operated locally, starts automatically during a mains failure or forms part of a more complex electrical system.
| | Control Option | Available Functions | When to Specify
| Standard Control Panel | Generator monitoring, operating information, alarms and local control functions | Sites with a designated operator or straightforward generator operation
| Automatic Control Panel | Automatic starting and stopping using compatible control modules | Unattended standby applications
| Remote Monitoring | Remote operating information and communication functions depending on controller model | Sites requiring equipment monitoring from another location
| Automatic Transfer Switch | Power source transfer with compatible generator control arrangements | Facilities requiring automatic transfer between mains and generator power
| Parallel Control Panel | Synchronization and load-sharing functions with compatible equipment | Multiple-generator projects and planned capacity expansion
For automatic backup applications, Dingbo offers generator automatic transfer switch solutions . Confirm the ATS current rating, electrical connection and required control sequence before ordering.
Custom Enclosure Material and Surface Treatment
For outdoor, industrial or project-specific installations, Dingbo can provide customized generator enclosures based on structural, environmental and appearance requirements. Buyers can specify the enclosure material, protective coating, dimensions and maintenance access during quotation.
| | Custom Item | Available Scope | Required Project Information
| Metal Enclosure | Steel enclosure construction with project-specific material and thickness | Required material grade, thickness and structural requirements
| Protective Coating | Powder coating or suitable protective paint system | Operating environment, coating specification and corrosion protection requirements
| Finish and Color | Specified industrial finish and color | Color reference and visual requirements
| Acoustic Treatment | Customized sound-attenuating enclosure | Target sound level, measurement distance and installation conditions
| Enclosure Dimensions | Project-specific layout and access arrangement | Available installation space and maintenance clearance
| Trailer Configuration | Mobile generator mounting arrangement | Operating location, total equipment weight and transport requirements
For projects where sound control is the primary purchasing requirement rather than the specific Cummins engine model, see Dingbo's 32kW / 40kVA Silent Diesel Generator . That product covers a broader choice of engine brands, while the DB-32GF focuses on the Cummins 4BT3.9-G1 configuration.
Documents and Commercial Details to Confirm Before Ordering
The final quotation should identify the engine, alternator, rated output, electrical configuration, control system, enclosure, accessories and delivery conditions. Technical documents and compliance requirements should be agreed before order confirmation, particularly for projects importing generators into regulated markets.
| | Purchasing Item | What to Confirm
| Final Technical Datasheet | DB-32GF configuration, complete genset power rating, engine model, alternator and all electrical parameters
| Prime / Standby Rating | The applicable complete generator set PRP and ESP ratings, rather than engine power alone
| Certification Documents | Available documents applicable to the selected generator model and destination market
| Factory Inspection | Available inspection or test records and any additional acceptance requirements agreed before ordering
| Dimensions and Weight | Confirmed drawings and shipping data for the final enclosure and accessories
| MOQ and Quantity | Required order quantity and applicable commercial terms
| Production and Delivery | Confirmed production schedule, shipping destination and delivery terms
| Warranty and Support | Applicable warranty conditions, technical support and service arrangements
Dingbo publishes company-level certification and factory testing information. However, certificate applicability and any special inspection procedure must be confirmed for the individual generator configuration. A specific emissions approval, noise test result or factory load-test sequence should not be assumed without the relevant model documentation.
40 kVA Cummins Diesel Generator Purchasing FAQs
1. Is the DB-32GF a 32kW or 40kW generator?
The complete generator set has a published electrical output of 32kW/40kVA at 0.8 power factor. The Cummins 4BT3.9-G1 engine has separate mechanical prime and standby ratings of 36kW and 40kW. These engine figures are not the complete generator set's electrical output ratings.
2. What is the standby output of this 40kVA Cummins generator?
The published generator set output is 32kW/40kVA. Its engine standby power is stated as 40kW, but a separate complete generator set ESP rating must be confirmed in the final technical datasheet. Buyers should specify whether the generator is intended for prime or emergency standby service before ordering.
3. Can this generator start a pump, compressor or other electric motor?
Motor starting suitability depends on starting current, starting method, permitted voltage dip, alternator excitation and engine response. Provide the motor power, starting arrangement and other loads operating simultaneously. Dingbo can review whether the DB-32GF is suitable or whether a larger generator or different starting system is required.
4. Can I order the DB-32GF in 60Hz or a different voltage?
Yes, compatible alternative electrical configurations can be specified. Available options include 60Hz and voltage arrangements such as 380/220V, 415/240V and 440/254V. The final engine speed, alternator selection and electrical output must be confirmed for the requested configuration. The published 50Hz data should not be assumed to remain unchanged.
5. Can I choose the alternator brand?
Yes. Dingbo lists Leroy-Somer, Stamford, Siemens, Marathon, ENGGA and KEPU among its available alternator options. Confirm your preferred brand and model during quotation. Different alternators may have different electrical characteristics, dimensions, excitation systems and prices.
6. What is the difference between the open and soundproof versions?
The published open version measures 1600 × 750 × 1200mm and weighs approximately 700kg. The soundproof version measures 1860 × 760 × 1300mm and weighs approximately 900kg. The soundproof configuration adds an enclosure, but its final noise performance should be confirmed against the required acoustic specifications and measurement conditions.
7. Can I request a custom steel enclosure and powder-coated finish?
Yes. Custom metal enclosure materials, panel thicknesses, protective coatings, colors and structural layouts can be specified. Provide the required material, coating performance, site exposure conditions and any drawings. Final dimensions and coating details will be confirmed during technical review.
8. Can the fuel tank support eight hours of operation?
An extended-runtime fuel tank can be configured according to the required operating hours and expected load. The published engine fuel consumption is 10L/h at 100% prime load and 5.9L/h at 50% prime load. The final tank capacity and usable runtime must account for the actual load, usable fuel volume and operating conditions. An eight-hour runtime is not a fixed standard specification without a confirmed tank arrangement.
9. Can I order the generator with ATS and remote monitoring?
Yes. Automatic control, ATS, remote operation and paralleling options are available. Provide the electrical system information and required control functions so compatible equipment can be selected. These options are not automatically included in every standard DB-32GF configuration.
10. What is the MOQ and delivery time for this model?
MOQ and delivery time depend on quantity, component selection and customization requirements. Provide your required quantity, destination country, preferred configuration and target delivery date. The applicable production schedule and commercial terms will be confirmed in the quotation.
11. Can Dingbo provide certificates and factory test documents?
Buyers can request available technical documentation, applicable certificate details and factory inspection information for the selected generator. Required destination-country compliance documents and special acceptance tests should be specified before order confirmation. The availability and scope of documents must be verified for the exact configuration being supplied.
Request a Quote for the 40 kVA Cummins Diesel Generator
Looking for a 32kW/40kVA Cummins generator powered by the 4BT3.9-G1 engine? Dingbo Power can help you confirm the required power rating, select a compatible alternator and control system, and choose between open, soundproof or customized generator configurations.
To receive an accurate technical proposal and quotation, provide the following purchasing information:
| | RFQ Information | Details Required
| Product | DB-32GF, Cummins 4BT3.9-G1, 32kW/40kVA
| Operating Duty | Prime or standby, expected operating hours and load profile
| Electrical Requirements | Voltage, 50Hz/60Hz, phase and any special load requirements
| Motor Starting | Largest motor size, starting method and simultaneous loads
| Enclosure | Open, soundproof, rainproof, trailer or custom enclosure requirements
| Alternator and Controller | Preferred brands, ATS, remote monitoring and other control options
| Fuel and Accessories | Required operating duration, fuel tank, heaters and charging equipment
| Site Conditions | Ambient temperature, altitude, available space and noise limits
| Order Details | Quantity, destination country and requested delivery date
Contact Dingbo Power for your DB-32GF quotation. Use the Inquire Now option on this 40 kVA Cummins Diesel Generator product page and send your requirements. Our team can review the requested configuration and provide model-specific technical information and commercial terms for your purchasing decision.
40 kva cummins diesel generator specifications
| Diesel Engine Data
| Manufacturer: | Cummins
| Model: | 4BT3.9-G1
| Prime Power: | 36KW
| Standby Power: | 40KW
| Rated Speed: | 1500（r/min）
| Cycle: | 4 stroke
| Cylinder Arrangement: | 4 in line
| Displacement: | 3.9L
| Bore and Stroke: | 102*120（mm）
| Compression Ratio: | 17.3:1
| Governor Type: | BYC A/RSV Mechanical
| Start battery voltage: | 24V DC
| Air Intake System
| Air Intake System: | Turbocharged
| Max Intake Restriction: | 6kPa
| Burning Capacity: | 1.98m3/min
| Air Flow: | 136m3/min
| |
| Exhaust System
| Exhaust Gas Flow: | 4.27m3/min
| Exhaust Temperature: | 410℃
| Max Back Pressure: | 10kPa
| |
| Fuel System
| Fuel System: | BYC A/RSV Mechanical, direct injection
| 100%( Prime Power) Load: | 10L/h
| 50%( Prime Power) Load: | 5.9
| |
| Oil System
| Total Oil Capacity: | 10.9L
| Oil Consumption: | ≤0.4g/kwh
| Engine Oil Tank Capacity: | 8.5-9.5L
| Oil Pressure at Rated RPM: | 345kPa
| Cooling System
| Cooling Way: | Water-cooled
| Total Engine Coolant Capacity: | 7.2L
| Thermostat: | 82-95℃
| Max Water Temperature: | 104℃
| Alternator Data
| Manufacturer: | LEROY SOMER/ STAMFORD/ SIEMENS/ MARATHON/ ENGGA / KEPU
| Excitation Mode: | Time harmonic wave excitation
| Number of phase and Access Act: | 3-phase 4-wire
| Connecting Type: | "Y" type connecting
| Alternator Capacity: | 40KVA
| Alternator Efficiencies: | 95％
| Overload: | （PRP）110% load can run 1h
| Protection Level: | IP22-IP23
| Insulation Class, Temperature Rise: | H/H
| Telephone Influence Factor (TIF): | ＜50
| THF: | ＜2%
| Voltage Regulation, Steady State: | ≤±1%
| Air Cooling Flow: | 2.69m3/s
| Altitude: | ≤1000m
| Genset Electrical Performance
| Voltage Regulation: | ≥±5%
| Voltage Regulation, Stead State: | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce): | ≤+25%
| Sudden Voltage Warp (Sudden Increase): | ≤-20%
| Voltage Stable Time (100% Sudden Reduce): | ≤6S
| Voltage Stable Time (Sudden Increase): | ≤6S
| Frequency Regulation, Stead State: | ≤5%
| Frequency Waving: | ≤1.5%
| Sudden Frequency Warp (100% SuddenReduce): | ≤+12%
| Sudden Frequency Warp (Sudden Increase): | ≤-10%
| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S
| FrequencyRecoveryTime(Sudden Increase): | ≤5S
| Options |
| Engine | Alternator
| Heater 2KW & 4KW | Anti Condensation Heater
| Battery Charger 3.5A & 7A | Permanent Magnet Generator（PMG）
| Water Separator | Drop CT（For Paralleling）
| Daily Fuel Tank |
| Fuel Level Sensor |
| Control System | Others
| Remote Control Panel | Rainproof Type
| Auto Transfer Switch (ATS) | Soundproof Type
| Paralleling System | Trailer Type
| Open Type |
| Overall Size | Weight
| 1600(mm)*750(mm)*1200(mm) | 700(kg)
|
| Soundproof Type |
| Overall Size | Weight
| 1860(mm)*760(mm)*1300(mm) | 900(kg)
|
| Standard Control Panel
| | Dingbo Standard Control Panel uses micro processing technique integrating digital, intelligent and network techniques which can carry out functions including auto start/stop, data measure, alarming. The controller uses LCD display, optional Chinese and English display interface with operation easy and reliable. It can be widely used in all types of generator automatic control system for compact structure, advanced circuits, simple connections and high reliability
| Auto Module Control Panel
| | Auto Module Control Panel is the configuration for nobody on duty controlling generators. This kind of panel adopts auto module control system, with large LCD display to show the menu. Features: 6110 can receive remote output signal from ATS and realize auto start and stop of generators. 6310 can realize all functions of 6110, add RS232 interface which can communicate with PC to realize remote operation. 6410 Auto Mains Failure controller, can realize all functions of 6310, furthermore can detect ATS and control directly.
| Auto Parallel Control Panel
| | This new automatic parallel system adopts intelligent modules, inserted and folded installed, no need the peripheral relay and logic circuit. The main switch adopts electronic breaker or frame breaker, combined together with the generator, which is very reliable. One generator, one panel. The panel can be used both for singly and parallel. It is only need to parallel generator with such panel when the capability needs to be enlarged in the future.
200KW 250KVA Cummins Diesel Generator Set
Detail
Inquire Now
70kw 87.5kVA Cummins QSB3.9-G3 Diesel Generator
Detail
Inquire Now
220kW 275kVA Cummins QSL8.9-G34 Diesel Generator Set
Detail
Inquire Now
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
Navigation
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Contact Us
Add.: No. 10 Kechuang Road, High tech Zone, Nanning, Guangxi, China
Tel.: +86 771 5805 269
Fax: +86 771 5805 259
Cellphone: +86 134 8102 4441
+86 138 7819 8542
E-mail: [email protected]
Follow Us
WeChat
Copyright © Guangxi Dingbo Generator Set Manufacturing Co., Ltd. All Rights Reserved | Sitemap
Update cookies preferences
generator set:
Emergency vs Standby Generator: What’s The Difference?
Commercial Generators
Trailer Mounted Water Pumps for Sale
Contact Us
Email
WhatsApp
WeChat
