URL: https://www.dieselgeneratortech.com/silent-genset/32kw-40kva-silent-diesel-generator.html
Accessed: 2026-10-28

Export 32kW 40kVA Silent Diesel Generator
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Home
Products
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
About Us
Applications
Project Cases
Projects
Supports
Generator Sets
Diesel Generators
Generators
Diesel Engine
News
Contact Us
Genset
Home
Products
News
Contact Us
Home > Products > Genset Style > Silent Genset > 32kW 40kVA Silent Diesel Generator
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
32kW 40kVA Silent Diesel Generator
32kw Silent Diesel Generator
Model: DB-32GF
Prime power: 32KW/40KVA
Rated current: 58A
Rated frequency: 50Hz/60Hz
Power factor: 0.8lag
Rated voltage: 380~480V
Transport package: plastic film/ plywood case
For more types, please contact us
Inquire Now
Next Product
Download Datasheet
Share:
Introduction:
The 32kW silent diesel generator set from Dingbo Power is a compact yet powerful energy solution engineered for applications where noise control and power reliability are equally critical. Designed with a robust 2mm galvanized steel soundproof enclosure and advanced acoustic insulation, this generator delivers prime power output at whisper-quiet operation levels — as low as 75 dB(A) measured from 7 meters away.
As a professional diesel generator set manufacturer with nearly 20 years of production experience, Dingbo Power is an authorized OEM partner for globally renowned engine and alternator brands including Cummins, Perkins, Deutz, Weichai, Shangchai, Yuchai, Stamford, and Leroy-Somer. We offer fully customizable solutions tailored to your specific application scenarios and budget requirements.
Advantages:
1. Ultra-Quiet Operation — The 32kw 40kva silent genset features a fully enclosed soundproof canopy lined with 5cm high-density sound-absorbing foam, effectively reducing noise to ≤75 dB at 7 meters. This makes it ideal for residential neighborhoods, hospitals, hotels, schools, and other noise-sensitive environments.
2. Durable Galvanized Steel Enclosure — Constructed from 2mm galvanized steel, the enclosure offers superior resistance to corrosion, rust, and fading. The heavy-duty design ensures long service life even in harsh outdoor conditions, including high humidity, dust, and rain exposure.
3. Extended Runtime with 8-Hour Fuel Tank — The integrated base fuel tank provides up to 8 hours of continuous operation at full load, minimizing downtime and reducing the need for frequent refueling during extended power outages or remote operations.
4. Multiple Engine & Alternator Options — As an authorized OEM partner for well-known engines and alternators such as Cummins, Perkins , Deutz, Weichai, Shanghai, Yuchai, Stamford , and Leroy-Somer , Dingbo offers flexible configuration options to suit different performance requirements and budgets-.
5. User-Friendly Maintenance — The canopy features wide-opening access doors for easy inspection, servicing, and parts replacement. All service points are conveniently located for routine maintenance access.
Technical Parameters:
| Item | Specification
| Rated Power | 32 kW / 40 kVA
| Voltage | 220V / 380V / 400V / 415V (customizable)
| Frequency | 50Hz / 60Hz
| Engine Brand | Cummins / Perkins / Weichai / Yuchai
| Alternator | Stamford / Leroy-Somer / OEM
| Phase | 3 Phase
| Cooling System | Water-cooled
| Noise Level | ≤ 70 dB(A) at 7 meters
| Fuel Tank | 8–12 hours running
| Control Panel | Smart controller / ATS optional
| Enclosure Type | Soundproof & Weatherproof
Applications:
The 32kW silent diesel generator is widely used in:
Home, villa and residential backup power
Small shops, convenience stores, restaurants and homestays
Outdoor small construction, renovation and temporary lighting
Farms, fish ponds and small agricultural sites
Outdoor camping, events, night markets
Emergency power for elevators, water pumps and small equipment
Choose Us:
32kW Silent Diesel Generator – Reliable Power for Your Needs
Looking for a powerful, silent, and efficient diesel generator? Our Dingbo Power 32W Silent Diesel Generator is the ideal choice for both commercial and industrial applications, offering:
Prime Power: 32KW / 40KVA, providing reliable power to keep your operations running smoothly.
Rated Current: 58A, designed to meet your heavy-duty electrical needs.
Versatile Frequency: 50Hz/60Hz, adaptable to different requirements across regions.
Power Factor: 0.8 lag, ensuring consistent and reliable performance.
Rated Voltage: 380~480V, perfect for a variety of power setups.
Why Choose the Dingbo Power 32kW Silent Diesel Generator?
Silent Operation: Ideal for noise-sensitive environments, ensuring minimal disruption to surrounding areas.
Durability: Built for long-lasting performance, this generator will be your reliable partner for years.
Energy Efficiency: The DB-32GF provides excellent fuel economy, reducing long-term operational costs.
Easy Maintenance: Simple setup and low maintenance requirements, making it a hassle-free solution.
Whether for backup power or off-grid applications, the 32kW Silent Diesel Generator is your ultimate solution. Order now to secure this high-performance generator and keep your business running smoothly even during power outages!
64kw 80kVA Silent Diesel Generator
Detail
Inquire Now
1200kw 1500kVA Silent Diesel Generator
Detail
Inquire Now
600kw 750kVA Silent Diesel Generator
Detail
Inquire Now
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
Navigation
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Contact Us
Add.: No. 10 Kechuang Road, High tech Zone, Nanning, Guangxi, China
Tel.: +86 771 5805 269
Fax: +86 771 5805 259
Cellphone: +86 134 8102 4441
+86 138 7819 8542
E-mail: [email protected]
Follow Us
WeChat
Copyright © Guangxi Dingbo Generator Set Manufacturing Co., Ltd. All Rights Reserved | Sitemap
Update cookies preferences
generator set:
Emergency vs Standby Generator: What’s The Difference?
Commercial Generators
Trailer Mounted Water Pumps for Sale
Contact Us
Email
WhatsApp
WeChat
