URL: https://www.dieselgeneratortech.com/cummins/heavy-duty-diesel-generator-set.html
Accessed: 2026-10-28

2000 KW Cummins Generator | 2750 KVA Prime Generator
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Home
Products
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
About Us
Applications
Project Cases
Projects
Supports
Generator Sets
Diesel Generators
Generators
Diesel Engine
News
Contact Us
Genset
Home
Products
News
Contact Us
Home > Products > Generator Sets > Cummins > 2000KW 2500KVA Cummins Diesel Generator Set
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
2000KW 2500KVA Cummins Diesel Generator Set
Diesel Generator Set Data
Set Type: DB-2000GF
Prime Power: 2000KW/2500KVA
Rated Current: 3600(A)
Rated Frequency: 50(Hz)
Start-up time: 5～6(s)
Power Factor: 0.8(Lag)
Rated Voltage: 400/230(V)
For more types, please contact us
Inquire Now
Next Product
Download Datasheet
Share:
Standard Features
1. Engine: Cummins QSK60-G23
2. Radiator 50℃ max
3. Fans are driven by belt, with safety guard
4. 24V charge alternator
5. Dry type air filter, fuel filter, oil filter
6. Alternator: single bearing alternator
7. IP23, insulation class H/H
8. Main line circuit breaker
9. Standard control panel
10. Absorber
11. Muffler
12. User manual
| Diesel Engine Data
| Manufacturer: | Cummins
| Model: | QSK60-G23
| Prime Power: | 2157KW |
| Standby Power: | 2388KW
| Rated Speed: | 1500（r/min）
| Cycle: | 4 stroke
| Cylinder Arrangement: | 16 cylinders, V type
| Displacement: | 60.2L
| Bore and Stroke: | 159*190（mm）
| Compression Ratio: | 14.5:1
| Governor Type: | Electronic
| Start battery voltage: | 24V DC
|
|
| Air Intake System
| Air Intake System: | Turbocharged, Water/Air Cooling
| Max Intake Restriction: | 6.35kPa
| Burning Capacity: | 2050L/s
| Air Flow: | 29600L/s
|
|
| Exhaust System
| Exhaust Gas Flow: | 5020L/s
| Exhaust Temperature: | 480℃
| Max Back Pressure: | 5.1kPa
|
|
| Fuel System
| Fuel System: | Cummins MCRS
| 100%( Prime Power) Load: | 554.1L per hour
| 50%( Prime Power) Load: | 210g/kwh
|
|
| Oil System
| Total Oil Capacity: | 348-379L
| Oil Consumption: | ≤4g/kwh
| Engine Oil Tank Capacity: | 348L
| Oil Pressure at Rated RPM: | 345-483kPa
|
|
| Cooling System
| Cooling Way: | Water-cooled
| Total Coolant Capacity: | 159L
| Thermostat: | 82-93℃
| Max Water Temperature: | 104℃
|
|
| Alternator Data
|
| Manufacturer: | STAMFORD/SIEMENS/MARATHON/ENGGA/LEROY SOMER
| Excitation Mode: | Brushless and self- exciting
| Number of phase and Access Act: | 3-phase 4-wire
| Connecting Type: | "Y" type connecting
| Alternator Capacity: | 2500KVA
| Alternator Efficiencies: | 95％
| Overload: | （PRP）110% load can run 1h
| Protection Level: | IP22-IP23
| Insulation Class, Temperature Rise: | H/H
| Telephone Influence Factor (TIF): | ＜50
| THF: | ＜2%
| Voltage Regulation, Steady State: | ≤±1%
| Air Cooling Flow: | 2.69m3/s
| Altitude: | ≤1000m
|
|
| Genset Electrical Performance
|
| Voltage Regulation: | ≥±5%
| Voltage Regulation, Stead State: | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce): | ≤+25%
| Sudden Voltage Warp (Sudden Increase): | ≤-20%
| Voltage Stable Time (100% Sudden Reduce): | ≤6S
| Voltage Stable Time (Sudden Increase): | ≤6S
| Frequency Regulation, Stead State: | ≤5%
| Frequency Waving: | ≤1.5%
| Sudden Frequency Warp (100% SuddenReduce): | ≤+12%
| Sudden Frequency Warp (Sudden Increase): | ≤-10%
| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S
| FrequencyRecoveryTime(Sudden Increase): | ≤5S
|
Options
| Engine
| Alternator
| Heater 2KW & 4KW
| Anti Condensation Heater
| Battery Charger 3.5A & 7A
| Permanent Magnet Generator（PMG）
| Water Separator
| Drop CT（For Paralleling）
| Daily Fuel Tank
|
| Fuel Level Sensor
|
| Control System
| Others
| Remote Control Panel
| Rainproof Type
| Auto Transfer Switch (ATS)
| Soundproof Type
| Paralleling System
| Trailer Type
| Open Type
| Overall Size
| Weight
| 6800(mm)*2500(mm)*2950(mm)
| 18000(kg)
|
|
Standard Control Panel
| | Dingbo Standard Control Panel uses micro processing technique integrating
digital, intelligent and network techniques which can carry out functions
including auto start/stop, data measure, alarming. The controller uses LCD
display, optional Chinese and English display interface with operation easy and
reliable. It can be widely used in all types of generator automatic control
system for compact structure, advanced circuits, simple connections and high
reliability
|
Auto Module Control Panel
| | Auto Module Control Panel is the configuration for nobody on duty controlling
generators. This kind of panel adopts auto module control system, with large LCD
display to show the menu. Features: 6110 can receive remote output signal from
ATS and realize auto start and stop of generators. 6310 can realize all
functions of 6110, add RS232 interface which can communicate with PC to realize
remote operation. 6410 Auto Mains Failure controller, can realize all functions
of 6310, furthermore can detect ATS and control directly.
|
Auto Parallel Control Panel
| | This new automatic parallel system adopts intelligent modules, inserted and
folded installed, no need the peripheral relay and logic circuit. The main
switch adopts electronic breaker or frame breaker, combined together with the
generator, which is very reliable. One generator, one panel. The panel can be
used both for singly and parallel. It is only need to parallel generator with
such panel when the capability needs to be enlarged in the future.
360KW 450kVA Cummins Diesel Generator Set
Detail
Inquire Now
160KW 200KVA Cummins Diesel Generator Set
Detail
Inquire Now
800KW 1000KVA Cummins Diesel Generator Set
Detail
Inquire Now
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
Navigation
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Contact Us
Add.: No. 10 Kechuang Road, High tech Zone, Nanning, Guangxi, China
Tel.: +86 771 5805 269
Fax: +86 771 5805 259
Cellphone: +86 134 8102 4441
+86 138 7819 8542
E-mail: [email protected]
Follow Us
WeChat
Copyright © Guangxi Dingbo Generator Set Manufacturing Co., Ltd. All Rights Reserved | Sitemap
Update cookies preferences
generator set:
Emergency vs Standby Generator: What’s The Difference?
Commercial Generators
Trailer Mounted Water Pumps for Sale
Contact Us
Email
WhatsApp
WeChat
