URL: https://www.dieselgeneratortech.com/perkins/27kva-22kw-perkins-diesel-generator-set.html
Accessed: 2026-11-13

Export 27kVA/22kW Perkins Diesel Generator Set
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Home
Products
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
About Us
Applications
Project Cases
Projects
Supports
Generator Sets
Diesel Generators
Generators
Diesel Engine
News
Contact Us
Genset
Home
Products
News
Contact Us
Home > Products > Generator Sets > Perkins Generator Sets > 27kVA/22kW Perkins Diesel Generator Set
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
27kVA/22kW Perkins Diesel Generator Set
Diesel Generator Set Data
Genset Model: DB-22GF
Rated Power: 22kW/27kVA
Rated Current: 40A
Rated Frequency: 50(Hz)
Power Factor: 0.8(Lag)
Phase & Wire: 3 phase 4 wire
Rated Voltage: 400/230V(customizable)
For more types, please contact us.
Inquire Now
Next Product
Download Datasheet
Share:
This 22kW/27kVA Perkins Diesel Generator Set is powered by a Perkins 404D-22TG engine, delivering reliability and excellent performance. Ideal for diverse residential/commercial applications. This generator set ensures dependable performance and efficiency for your power needs.
Standard Features
1. Engine: Perkins 404D-22TG
2. Radiator 50℃ max
3. Fans are driven by belt, with safety guard
4. 24V charge alternator
5. Dry type air filter, fuel filter, oil filter
6. Alternator: single bearing alternator
7. IP23, insulation class H/H
8. Main line circuit breaker
9. Standard control panel
10. Absorber
11. Muffler
12. User manual
| Diesel Engine Data
| Manufacturer: | Perkins
| Model: | 404D-22TG
| Prime Power: | 25KW
| Standby Power: | 27KW
| Rated Speed: | 1500（r/min）
| Cycle: | 4 stroke
| Cylinder Arrangement: | 4, vertical in-line
| Displacement: | 2.216L
| Bore and Stroke: | 84*100（mm）
| Compression Ratio: | 23.3:1
| Governor Type: | Mechanical
| Start battery voltage: | 12V DC
| Air Intake System
| Air Intake System: | Turbocharged
| Fuel System
| Fuel System: | Indirect injection
| 100%( Prime Power) Load: | 7.1L/h
| 50%( Prime Power) Load: | 3.5L/h
| Oil System
| Total lubricating capacity: | 10.6L
| Cooling System
| Cooling Way: | Water-cooled
| Total Coolant Capacity: | 9.3L
| Alternator Data
| Manufacturer: | LEROY SOMER/ STAMFORD/ SIEMENS/ MARATHON/ ENGGA / Shanghai Stamford
| Excitation Mode: | Time harmonic wave excitation
| Number of phase and Access Act: | 3-phase 4-wire
| Connecting Type: | "Y" type connecting
| Alternator Capacity: | 27KVA
| Alternator Efficiencies: | 95％
| Overload: | （PRP）110% load can run 1h
| Protection Level: | IP22-IP23
| Insulation Class, Temperature Rise: | H/H
| Telephone Influence Factor (TIF): | ＜50
| THF: | ＜2%
| Voltage Regulation, Steady State: | ≤±1%
| Altitude: | ≤1000m
| Genset Electrical Performance
| Voltage Regulation: | ≥±5%
| Voltage Regulation, Stead State: | ≤±1%
| Sudden Voltage Warp (100% Sudden Reduce): | ≤+25%
| Sudden Voltage Warp (Sudden Increase): | ≤-20%
| Voltage Stable Time (100% Sudden Reduce): | ≤6S
| Voltage Stable Time (Sudden Increase): | ≤6S
| Frequency Regulation, Stead State: | ≤5%
| Frequency Waving: | ≤1.5%
| Sudden Frequency Warp (100% SuddenReduce): | ≤+12%
| Sudden Frequency Warp (Sudden Increase): | ≤-10%
| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S
| FrequencyRecoveryTime(Sudden Increase): | ≤5S
| Options |
| Engine | Alternator
| Heater 2KW & 4KW | Anti Condensation Heater
| Battery Charger 3.5A & 7A | Permanent Magnet Generator（PMG）
| Water Separator | Drop CT（For Paralleling）
| Daily Fuel Tank |
| Fuel Level Sensor |
| Control System | Others
| Remote Control Panel | Rainproof Type
| Auto Transfer Switch (ATS) | Soundproof Type
| Paralleling System | Trailer Type
| Open Type |
| Overall Size | Weight
| 1450(mm)*730(mm)*1000(mm) | 600(kg)
|
| Soundproof Type |
| Overall Size | Weight
| 2200(mm)*940(mm)*1530(mm) | 1000(kg)
|
| Standard Control Panel
| | DINGBO Standard Control Panel uses micro processing technique integrating digital, intelligent and network techniques which can carry out functions including auto start/stop, data measure, alarming. The controller uses LCD display, optional Chinese and English display interface with operation easy and reliable. It can be widely used in all types of generator automatic control system for compact structure, advanced circuits, simple connections and high reliability
| Auto Module Control Panel
| | Auto Module Control Panel is the configuration for nobody on duty controlling generators. This kind of panel adopts auto module control system, with large LCD display to show the menu. Features: 6110 can receive remote output signal from ATS and realize auto start and stop of generators. 6310 can realize all functions of 6110, add RS232 interface which can communicate with PC to realize remote operation. 6410 Auto Mains Failure controller, can realize all functions of 6310, furthermore can detect ATS and control directly.
| Auto Parallel Control Panel
| | This new automatic parallel system adopts intelligent modules, inserted and folded installed, no need the peripheral relay and logic circuit. The main switch adopts electronic breaker or frame breaker, combined together with the generator, which is very reliable. One generator, one panel. The panel can be used both for singly and parallel. It is only need to parallel generator with such panel when the capability needs to be enlarged in the future.
20kVA/16kW Perkins Diesel Generator Set
Detail
Inquire Now
15kVA/12kW Perkins Diesel Generator Set
Detail
Inquire Now
13kVA/10kW Perkins Diesel Generator Set
Detail
Inquire Now
Generator Sets
Cummins
Volvo
Perkins Generator Sets
Deutz
Ricardo
Doosan Daewoo
Yuchai
Wuxi
Shangchai
Weichai
Genset Style
Telecome Base Station
Dual Fuel Genset
Air-Cooled Genset
Container Genset
Trailer Genset
Silent Genset
Portable Genset
Gasoline Generator
Electric Welding Generator
Engine Driven Water Pump
Diesel Water Pump with Trailer
Gasoline Water Pump
Emergency Drainage Generator
Generators
Marathon
Stamford
Starlight
Engga
Leroy-Somer
Controllers
Smartgen
Deep Sea
Controller Cabinet
ATS
Navigation
Home
Products
About Us
Applications
Supports
News
Contact Us
Genset
Contact Us
Add.: No. 10 Kechuang Road, High tech Zone, Nanning, Guangxi, China
Tel.: +86 771 5805 269
Fax: +86 771 5805 259
Cellphone: +86 134 8102 4441
+86 138 7819 8542
E-mail: sales@dieselgeneratortech.com
Follow Us
WeChat
Copyright © Guangxi Dingbo Generator Set Manufacturing Co., Ltd. All Rights Reserved | Sitemap
Update cookies preferences
generator set:
Emergency vs Standby Generator: What’s The Difference?
Commercial Generators
Trailer Mounted Water Pumps for Sale
Contact Us
Email
WhatsApp
WeChat
