URL: https://easternlion.net/applications/hotel/
Accessed: 2026-10-29

Diesel Generator for Hotels | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Comfort that must not stop when the grid does
Diesel Generator for Hotels
A hotel generator is judged by the guests, not by the engineer: the noise, the vibration and the automatic start are what everybody notices.
You are here:
Home
»
Products
»
Applications
»
Diesel Generator for Hotels
For hotels the standby diesel generator set you need runs from 55 to 880 kW; EASTERNLION builds these sets around the Cummins, Yuchai, Wuxi engines in 50 and 60 Hz, in open frame, silent canopy, trailer, ATS and parallel configurations, and every set is tested at full load before shipment.
Power range
55 – 880 kW
Duty
Standby
Frequency
50 and 60 Hz
Engines
Cummins, Yuchai, Wuxi
How to size the set
Standby duty: the set has to carry the whole connected load plus the starting current, so we size it above the running load. The table below lists the standby ratings of the real models for every typical load of this application.
| | Typical load | Standby power to look at | Models that cover it
| 50 kW | 56 – 58 kW | GF/GFS-YX50 Engine By Yuxing Series · 56 kW GF/GFS-YT50 Engine By Yto Series · 56 kW GF/GFS-YT52 Engine By Yto Series · 58 kW
| 100 kW | 111 – 111 kW | GF/GFS-KF100 Engine By Kofo Series · 111 kW GFS-W139 Engine By Longxin Series · 111 kW GF/GFS-YT100 Engine By Yto Series · 111 kW
| 200 kW | 222 – 222 kW | GFS-C200 Engine By Cummins · 222 kW GFS-C200I Engine By Cummins · 222 kW GFS-C200Ⅱ Engine By Cummins · 222 kW
| 400 kW | 444 – 444 kW | GFS-C400 Engine By Cummins · 444 kW GF/GFS-YC400 Engine By Yuchai Series · 444 kW GFS-556K Engined By Kaixun Series · 444 kW
| 800 kW | 889 – 889 kW | GF/GFS-YC800 Engine By Yuchai Series · 889 kW GFS-1111K Engined By Kaixun Series · 889 kW GF/GFS-WL800 Engine By Woling Series · 889 kW
The ratings follow ISO 8528. The final model depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature - send us the load and we will confirm it in writing.
What this application needs
The emergency load of a hotel
A hotel is a building full of people, so the emergency power is a life safety system first. The emergency lighting, the fire pumps and the smoke ventilation, the lifts that serve the fire floors, the kitchen cold rooms, the water and the sewage pumps and the reception and the access control are on the emergency supply. That group is normally 15 to 25 percent of the connected load of the building.
Where the set goes
The plant room inside the building means noise, heat and vibration in the structure, and exhaust air next to the guest rooms. The set is therefore usually placed outside in an acoustic enclosure, close enough to keep the cable run short and far enough for the exhaust to clear the guest rooms and the fresh air intakes. A containerised set next to the plant room is often the cleanest answer for a resort with a large open site.
The noise and the vibration
The guests hear the generator, not the engineer. A silent canopy set with acoustic lining and a discharge silencer brings the noise down to roughly 70 dB(A) at 7 m, the exhaust is ducted up and away from the terraces and the windows, and the whole enclosure stands on anti-vibration mounts on a foundation isolated from the building. In a quiet resort area the noise limit at the property boundary can decide the model, and we design to that number rather than to the catalogue.
The start has to be invisible
The automatic transfer switch detects the failure, the set starts and takes the load within ten seconds, and the lifts and the air conditioning carry on without the guests noticing. The control panel parameters are set for the site and written into the quotation, so the machine arrives on site ready to work.
The fuel and the running hours
Autonomy is quoted from the fuel tank level, as ISO 8528 requires, and 8 to 24 hours at full load is the normal range for a hotel, measured to the level where the transfer pump picks up. Hotels that run the set weekly to keep the fuel moving should have the day tank sized for that, and the service contract should cover the fuel quality, the batteries and the coolant heater.
The kitchen, the cold rooms and the lifts
Three loads decide a hotel set in practice: the kitchen with the cold rooms and the dishwashers, the lifts with their high starting current, and the water pumps. They are included in the connected load and the starting current is added on top, which is where the sizing margin usually goes.
What we deliver
Silent canopy or containerised sets, 50 Hz or 60 Hz, with the ATS, the fuel system, the heaters, the battery charger and the remote monitoring written into the same quotation. Every set is run at full load in the factory before it is loaded, and the test record travels with the machine.
The series used for this job
Engine By Cummins
22 – 444 kW · 50 Hz · 26 models
View details
Engine By Yuchai Series
12 – 1378 kW · 50 Hz · 25 models
View details
Engine By Wuxi Series
48 – 1111 kW · 50 Hz · 22 models
View details
Engine By Cummins 2
200 – 1311 kW · 50 Hz · 21 models
View details
Engine By Perkins Series
7.2 – 2000 kW · 50 Hz · 20 models
View details
60HZ Engine By Cummins Series
20 – 444 kW · 60 Hz · 19 models
View details
Questions buyers ask about this application
Q How much power does a hotel need?
The emergency load of a hotel is the life safety part: the emergency lighting, the fire pumps, the lifts, the kitchen for the cold rooms, the water pumps and the sewage plant. It is usually between 15 and 25 percent of the total connected load, so a 200 room hotel with 400 kW of connected load normally runs on a 100 to 125 kW standby set.
Q Where do we put the generator?
Outside the building, in an acoustic enclosure, close enough for the cable run to stay short and far enough for the exhaust and the noise to reach nobody. A roof top set is possible but brings the vibration and the heat into the structure; a containerised set next to the plant room is often the cleanest answer.
Q Will the guests hear it?
With a silent canopy set and the exhaust discharged upwards and away from the guest rooms, the noise is roughly 70 dB(A) at 7 m. The vibration is taken out with the anti-vibration mounts under the enclosure, and the set is installed on a concrete foundation that is isolated from the building.
Q How often does the set run?
A hotel set is usually on a monthly test without load and a quarterly test under load, with the fuel and the batteries checked as part of the service contract. Many hotels prefer the set to run for a short period every week to keep the fuel moving, and we can write that into the service plan.
Tell us the load and the site
Send the running load, the voltage and where the set has to run. Our engineers answer with the model, the layout and the price within one working day.
Request a quotation
Chat on WhatsApp
Other applications
Diesel Generator for Data Centres
Standby diesel generator sets for data centres from 156 to 2500 kVA (125 to 2000 kW): N+1 sizing, a ten second start, silent canopy sets and parallel operation from EASTERNLION.
Diesel Generator for Hospitals
Emergency diesel generator sets for hospitals: standby sets from 35 kW to 920 kW, automatic start within ten seconds, silent canopy and weekly test running from EASTERNLION.
Diesel Generator for Telecom Sites
Diesel generator sets for telecom towers and base stations: 6 kW to 240 kW, long fuel autonomy, remote monitoring and lockable canopies from EASTERNLION.
Diesel Generator for Mining Sites
Diesel generator sets for mining and quarry sites: prime duty sets from 120 kW to 1920 kW, dust and altitude protection, bulk fuel systems and containerised options from EASTERNLION.
Diesel Generator for Construction Sites
Diesel generator sets for construction sites: prime duty sets from 23 kW to 460 kW, trailer and canopy options, site power boards and fuel systems from EASTERNLION.
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
