URL: https://easternlion.net/applications/mining/
Accessed: 2026-10-29

Diesel Generator for Mining Sites | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Power at a remote pit, with the fuel a long way away
Diesel Generator for Mining Sites
A mine runs its sets as prime power, not as standby. The dust, the altitude and the fuel autonomy decide the specification.
You are here:
Home
»
Products
»
Applications
»
Diesel Generator for Mining Sites
For mining sites the standby diesel generator set you need runs from 120 to 1920 kW; EASTERNLION builds these sets around the Cummins, Perkins, Yuchai engines in 50 and 60 Hz, in open frame, silent canopy, trailer, ATS and parallel configurations, and every set is tested at full load before shipment.
Power range
120 – 1920 kW
Duty
Standby
Frequency
50 and 60 Hz
Engines
Cummins, Perkins, Yuchai
How to size the set
Standby duty: the set has to carry the whole connected load plus the starting current, so we size it above the running load. The table below lists the standby ratings of the real models for every typical load of this application.
| | Typical load | Standby power to look at | Models that cover it
| 100 kW | 120 – 122 kW | GF/GFS-LW108 Engine By Lovol Series · 120 kW GFS-P150 Engine By Perkins Series · 120 kW GFS-W153 Engine By Longxin Series · 122 kW
| 200 kW | 244 – 244 kW | GFS-C220 Engine By Cummins · 244 kW GF/GFS-KF220 Engine By Kofo Series · 244 kW GFS-306K Engined By Kaixun Series · 244 kW
| 500 kW | 600 – 611 kW | GFS-750K Engined By Kaixun Series · 600 kW GF/GFS-C540 60 HZ Engine By Cummins Series 2 · 600 kW GF/GFS-YC550 Engine By Yuchai Series · 611 kW
| 1000 kW | 1200 – 1222 kW | GFS-P1500 Engine By Perkins Series · 1200 kW GF/GFS-C1100 Engine By Cummins 2 · 1222 kW GF/GFS-C1100 60 HZ Engine By Cummins Series 2 · 1222 kW
| 1600 kW | 2000 – 2000 kW | GFS-P2500 Engine By Perkins Series · 2000 kW
The ratings follow ISO 8528. The final model depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature - send us the load and we will confirm it in writing.
What this application needs
The mine runs on prime power
A mine or a quarry is not a standby site. The sets normally run every day and often around the clock, and there is no grid behind them. That changes the specification: the fuel system, the cooling and the service plan are designed for thousands of hours a year instead of for a few test runs a month, and the set is bought with the spare parts for that horizon in mind.
The load
The crusher, the conveyor, the ventilation fans, the pumps, the compressors, the workshops and the camp are all fed from the site power system. The load is not steady: the crusher draws a heavy peak when it starts, and the fans run with a high starting current. The set is therefore sized on the connected load with the starting current of the largest motor added, and the distribution is usually split so that the large motors are started in a controlled sequence.
The fuel is the real constraint
On a remote site the fuel is a long way away and the weather can close the road. The autonomy is quoted from the fuel tank level, as ISO 8528 requires, and 8 to 24 hours at full load is the normal minimum; remote sites plan further. A bulk tank of 5000 to 20000 litres next to the set, a transfer pump, a bund and a level alarm are the usual arrangement, with the daily tank holding enough to run a shift.
Dust, altitude and heat
Dust clogs the air filter and wears the bearings, so we fit a larger air cleaner with a cyclone pre-cleaner and shorten the filter service interval well below the manual. At altitude the air is thinner: at 3000 m a typical set has to be derated by about 25 to 30 percent, and that has to be designed into the model rather than discovered on site. The same applies to the desert sites, where the ambient temperature of 50 °C takes power off the rating. Send the altitude and the highest temperature and we confirm the rating in writing.
The enclosure and the installation
The set on a mine site is either an open frame with a canopy over it, a silent canopy set, or a containerised set with a lifting frame so it can be moved with a crane. The enclosure has to survive the dust, the rain and the sun, so the paint system and the anti-corrosion coating are chosen for the site: a coastal mine wants a heavier coating than an inland one.
Protection and safety
The electrical protection is matched to the site: the circuit breakers, the earth fault arrangement and the neutral treatment are decided with the client’s own electrical engineer, and we supply the set with the protection written into the quotation. Where the fuel and the electrical equipment share a room, the ventilation and the fire separation are part of the layout.
What we deliver
Prime or standby rated sets, 50 Hz or 60 Hz, open frame, silent canopy or containerised, with the fuel system, the air filtration, the heaters, the battery charger and the monitoring written into the same quotation. Every set is run at full load in the factory before it is loaded, and the test record travels with the machine.
The series used for this job
Engine By Cummins 2
200 – 1311 kW · 50 Hz · 26 models
View details
Engine By Perkins Series
7.2 – 2000 kW · 50 Hz · 25 models
View details
Engine By Yuchai Series
12 – 1378 kW · 50 Hz · 24 models
View details
Engine By Wuxi Series
48 – 1111 kW · 50 Hz · 22 models
View details
Engine By Cummins
22 – 444 kW · 50 Hz · 19 models
View details
60 HZ Engine By Cummins Series 2
200 – 1222 kW · 60 Hz · 18 models
View details
Questions buyers ask about this application
Q Is a mining site a standby or a prime power application?
Prime power. The sets at a mine or a quarry usually run every day, often around the clock, and there is no grid to fall back on. The set is therefore specified for continuous running, with the fuel system, the cooling and the service interval planned for thousands of hours a year rather than for a few test runs.
Q What does the dust do to a generator?
It clogs the air filter and wears the bearings. We fit a larger air cleaner with a cyclone pre-cleaner, check the filter element far more often than the interval in the manual, and specify the enclosure with a higher dust ingress protection. In very dusty sites we also fit a pre-cleaner that can be serviced from the outside.
Q How much fuel autonomy does a remote mine need?
Eight to twenty four hours at full load is the normal minimum, and remote sites usually plan further, because a fuel truck that cannot reach the site in bad weather stops the whole operation. A bulk tank of 5000 to 20000 litres next to the set is common, with the transfer pump and the level alarm.
Q What does the altitude do to the power?
The air gets thinner, so the engine makes less power and the cooling is weaker. At 3000 m a typical set has to be derated by about 25 to 30 percent, and the derating has to be designed into the model, not added afterwards. Send us the altitude and we will confirm the rating in writing.
Tell us the load and the site
Send the running load, the voltage and where the set has to run. Our engineers answer with the model, the layout and the price within one working day.
Request a quotation
Chat on WhatsApp
Other applications
Diesel Generator for Data Centres
Standby diesel generator sets for data centres from 156 to 2500 kVA (125 to 2000 kW): N+1 sizing, a ten second start, silent canopy sets and parallel operation from EASTERNLION.
Diesel Generator for Hospitals
Emergency diesel generator sets for hospitals: standby sets from 35 kW to 920 kW, automatic start within ten seconds, silent canopy and weekly test running from EASTERNLION.
Diesel Generator for Telecom Sites
Diesel generator sets for telecom towers and base stations: 6 kW to 240 kW, long fuel autonomy, remote monitoring and lockable canopies from EASTERNLION.
Diesel Generator for Hotels
Standby diesel generator sets for hotels and resorts: 55 kW to 880 kW, quiet canopy sets for guest areas, automatic transfer switch and full fuel autonomy from EASTERNLION.
Diesel Generator for Construction Sites
Diesel generator sets for construction sites: prime duty sets from 23 kW to 460 kW, trailer and canopy options, site power boards and fuel systems from EASTERNLION.
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
