URL: https://easternlion.net/applications/telecom/
Accessed: 2026-11-13

Diesel Generator for Telecom Sites | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Power where the grid does not reach
Diesel Generator for Telecom Sites
On a telecom site the fuel and the security decide the design as much as the power does. Both are quoted with the set.
You are here:
Home
»
Products
»
Applications
»
Diesel Generator for Telecom Sites
For telecom sites the standby diesel generator set you need runs from 6 to 240 kW; EASTERNLION builds these sets around the Cummins, Yuchai, Kofo engines in 50 and 60 Hz, in open frame, silent canopy, trailer, ATS and parallel configurations, and every set is tested at full load before shipment.
Power range
6 – 240 kW
Duty
Standby
Frequency
50 and 60 Hz
Engines
Cummins, Yuchai, Kofo
How to size the set
Standby duty: the set has to carry the whole connected load plus the starting current, so we size it above the running load. The table below lists the standby ratings of the real models for every typical load of this application.
| | Typical load | Standby power to look at | Models that cover it
| 5 kW | 8 – 11 kW | GFS-P10 Engine By Perkins Series · 8 kW GF/GFS-KF10 Engine By Kofo Series · 11 kW GFS-P14 Engine By Perkins Series · 11 kW
| 10 kW | 13 – 13 kW | GF/GFS-KF12 Engine By Kofo Series · 13 kW GF/GFS-YC12 Engine By Yuchai Series · 13 kW GF/GFS-YN12 Engine By Yunnei Series · 13 kW
| 20 kW | 24 – 24 kW | GFS-C22 Engine By Cummins · 24 kW GFS-C22I Engine By Cummins · 24 kW GF/GFS-HC31 Engine By Huachai Series · 24 kW
| 50 kW | 64 – 64 kW | GFS-C58 Engine By Cummins · 64 kW GF/GFS-HC81 Engine By Huachai Series · 64 kW GF/GFS-KF58 Engine By Kofo Series · 64 kW
| 100 kW | 120 – 122 kW | GF/GFS-LW108 Engine By Lovol Series · 120 kW GFS-P150 Engine By Perkins Series · 120 kW GFS-W153 Engine By Longxin Series · 122 kW
| 200 kW | 244 – 244 kW | GFS-C220 Engine By Cummins · 244 kW GF/GFS-KF220 Engine By Kofo Series · 244 kW GFS-306K Engined By Kaixun Series · 244 kW
The ratings follow ISO 8528. The final model depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature - send us the load and we will confirm it in writing.
What this application needs
The load of a telecom site
A telecom site is small but the equipment is sensitive: the base station, the microwave link, the rectifier and the battery bank. The generator normally feeds the rectifier on the -48 V DC bus, and the site controller decides when the set starts, how long it runs and when it stops. Sizing is straightforward: the total AC load of the site, plus the starting current of the biggest motor, plus a margin for the rectifier’s own losses.
The fuel decides the autonomy
On a telecom site the fuel is the real constraint, because the refuelling truck has to reach the site. A 100 kW set burns about 26 litres an hour at full load, so a 500 litre day tank is roughly nineteen hours of running. The usual arrangement is a large bulk tank on site, a transfer pump and a smaller day tank next to the set, with a level sensor on both. We size the tanks from the consumption and the refuelling interval you give us, and we quote the pipework with it.
Security is part of the specification
The equipment on a telecom site is worth stealing, and the fuel is worth draining. The enclosure is lockable, the filler cap and the control panel are lockable, and the doors use anti-tamper screws. On sites that have had problems, the GSM monitoring with a door sensor and a fuel level sensor is worth more than the lock on its own, because it tells you when something happens rather than after it happens.
The noise in a residential area
A tower next to houses is a common situation. The silent canopy set with acoustic lining and a discharge silencer brings the noise down to roughly 70 dB(A) at 7 m, and the exhaust is ducted up and away from the doors and windows of the nearest building. In a country with strict night-time noise limits we quote the canopy with the extra roof insulation and the low-temperature radiator pack.
Heat, dust and altitude
A site in the desert or in the mountains takes power away from the set. The standard rating is for 40 °C at sea level; above that, or above 2000 m, the output has to be derated or the set specified for the derated rating. Send the altitude and the highest ambient temperature and we will confirm the rating in writing, together with the fuel consumption at the site altitude, which is higher than the catalogue figure.
Remote monitoring
The start, the stop, the fuel level, the temperature and the fault codes can be reported over GSM or Wi-Fi to the network operations centre. That is what lets a small team look after hundreds of sites: the site controller tells them what happened, and the fuel order can be placed before a site goes down.
What we deliver
Open frame or silent canopy, 50 Hz or 60 Hz, with the day tank, the bulk tank, the transfer pump, the heaters, the battery charger, the float charger and the monitoring written into the same quotation. Every set is run at full load in the factory before it is loaded, and the test record travels with the machine.
The series used for this job
Engine By Cummins
22 – 444 kW · 50 Hz · 24 models
View details
Engine By Yuchai Series
12 – 1378 kW · 50 Hz · 21 models
View details
Engine By Kofo Series
10 – 338 kW · 50 Hz · 19 models
View details
Engine By Yuxing Series
22 – 338 kW · 50 Hz · 19 models
View details
Engine By Perkins Series
7.2 – 2000 kW · 50 Hz · 17 models
View details
Engine By Huachai Series
13 – 289 kW · 50 Hz · 16 models
View details
Questions buyers ask about this application
Q How much fuel does a telecom site need?
The rule of thumb is the tank volume in litres divided by the hourly consumption. A 100 kW set burns about 26 litres per hour at full load, so a 500 litre tank gives roughly 19 hours. Because the refuelling truck has to reach the site, most operators keep a bulk tank of 2000 to 5000 litres next to the set and fill the day tank from it.
Q Can the generator run together with the rectifier and the batteries?
Yes. Most telecom sites run a rectifier and a battery bank on the -48 V DC bus and use the generator as the AC source that feeds the rectifier. The generator then has to match the rectifier input, and the site controller handles the start, the load transfer and the shut down.
Q How is the set protected against theft?
The enclosure is lockable, the fuel filler is lockable, the control panel has a lock and the doors are secured with the anti-tamper screws. On remote sites we also fit the GSM monitoring with a fuel level sensor and a door sensor, so the fuel drop and the opening of the door both raise an alarm.
Q What happens with the heat and the altitude?
Both cost power. A standard set is rated to 40 °C at sea level; at 50 °C or at 2000 m the output has to be derated or the set has to be specified for the derated rating. Send us the altitude and the highest ambient temperature of the site and we will confirm the rating in writing.
Tell us the load and the site
Send the running load, the voltage and where the set has to run. Our engineers answer with the model, the layout and the price within one working day.
Request a quotation
Chat on WhatsApp
Other applications
Diesel Generator for Data Centres
Standby diesel generator sets for data centres from 156 to 2500 kVA (125 to 2000 kW): N+1 sizing, a ten second start, silent canopy sets and parallel operation from EASTERNLION.
Diesel Generator for Hospitals
Emergency diesel generator sets for hospitals: standby sets from 35 kW to 920 kW, automatic start within ten seconds, silent canopy and weekly test running from EASTERNLION.
Diesel Generator for Mining Sites
Diesel generator sets for mining and quarry sites: prime duty sets from 120 kW to 1920 kW, dust and altitude protection, bulk fuel systems and containerised options from EASTERNLION.
Diesel Generator for Hotels
Standby diesel generator sets for hotels and resorts: 55 kW to 880 kW, quiet canopy sets for guest areas, automatic transfer switch and full fuel autonomy from EASTERNLION.
Diesel Generator for Construction Sites
Diesel generator sets for construction sites: prime duty sets from 23 kW to 460 kW, trailer and canopy options, site power boards and fuel systems from EASTERNLION.
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
