URL: https://easternlion.net/applications/hospital/
Accessed: 2026-11-13

Diesel Generator for Hospitals | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
The power a hospital cannot do without
Diesel Generator for Hospitals
Emergency power is judged on the start, the noise and the fuel autonomy. We build the set around those three points and test it before it ships.
You are here:
Home
»
Products
»
Applications
»
Diesel Generator for Hospitals
For hospitals the standby diesel generator set you need runs from 35 to 920 kW; EASTERNLION builds these sets around the Cummins, Yuchai, Wuxi engines in 50 and 60 Hz, in open frame, silent canopy, trailer, ATS and parallel configurations, and every set is tested at full load before shipment.
Power range
35 – 920 kW
Duty
Standby
Frequency
50 and 60 Hz
Engines
Cummins, Yuchai, Wuxi
How to size the set
Standby duty: the set has to carry the whole connected load plus the starting current, so we size it above the running load. The table below lists the standby ratings of the real models for every typical load of this application.
| | Typical load | Standby power to look at | Models that cover it
| 30 kW | 35 – 36 kW | GF/GFS-YD42 60HZ Engine By Yangdong Series · 35 kW GFS-C32 Engine By Cummins · 36 kW GFS-C32I Engine By Cummins · 36 kW
| 60 kW | 71 – 76 kW | GFS-P89 Engine By Perkins Series · 71 kW GF/GFS-YX89 60HZ Engine By Yuxing Series · 71 kW GFS-C68 Engine By Cummins · 76 kW
| 100 kW | 117 – 120 kW | GFS-C105 60HZ Engine By Cummins Series · 117 kW GF/GFS-YX148 60HZ Engine By Yuxing Series · 118 kW GF/GFS-LW108 Engine By Lovol Series · 120 kW
| 200 kW | 233 – 244 kW | GFS-C210 60HZ Engine By Cummins Series · 233 kW GFS-C220 Engine By Cummins · 244 kW GF/GFS-KF220 Engine By Kofo Series · 244 kW
| 400 kW | 467 – 489 kW | GF/GFS-C420 Engine By Cummins 2 · 467 kW GF/GFS-YC440 Engine By Yuchai Series · 489 kW GF/GFS-WL440 Engine By Woling Series · 489 kW
| 800 kW | 1000 – 1004 kW | GF/GFS-C900 Engine By Cummins 2 · 1000 kW GFS-P1250 Engine By Perkins Series · 1000 kW GF/GFS-YC904 Engine By Yuchai Series · 1004 kW
The ratings follow ISO 8528. The final model depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature - send us the load and we will confirm it in writing.
What this application needs
The emergency load of a hospital
Not every load in a hospital is on the emergency supply. The operation theatre, the intensive care, the emergency lighting, the fire pumps, the lifts that serve the wards, the laboratories, the pharmacy refrigeration and the water pumps are. The set has to carry that group alone, which is normally between 30 and 25 percent of the total connected load of the building.
Start within ten seconds
Hospitals are the classic case where the time between the failure and the load matters. The transfer has to be automatic, and it has to be complete within ten seconds. That means the set sits in auto mode permanently, with the fuel system full, the coolant above 30 °C and the batteries on float charge. We set the control panel for the site’s start delay and the transfer parameters and write them into the quotation, so the panel arrives on site ready to work.
The weekly test is part of the design
A standby set that has not run is an unknown machine. Most hospital regulations ask for a weekly test under load and a monthly test without load, with the result recorded. That is a design question as much as a maintenance one: the fuel quality, the battery, the cooling and the starting battery all age whether the set runs or not. A float charger, a fuel polishing and an oil heater are quoted with the set, and the service visit is scheduled so that the test hours are never the surprise.
The noise and the exhaust decide the position
A hospital campus is a quiet place, and the plant room is often next to the ward block. A bare engine at full load is far too loud there, so the silent canopy set with acoustic lining and a discharge silencer is the normal choice, at roughly 70 dB(A) at 7 m. The exhaust has to leave the building above the air intakes and away from the ward windows; where the site is tight, the set goes outside in an enclosure and the cable run comes back to the plant room.
The fuel autonomy and the fuel quality
Emergency fuel ages: water condenses in the tank and the diesel goes off. The autonomy is quoted from the fuel tank level, as ISO 8528 requires, and 8 to 24 hours at full load is the normal band. A day tank with a transfer pump, a level alarm and a bunded base tank, and a fuel line that can be cleaned, keep the fuel usable. Where the hospital buys its own fuel, we recommend a rotating stock and a monthly sample, and we say so in writing.
The fuel tank and the fire safety
Above ground fuel tanks are bundled, vented and kept away from the escape routes; below ground tanks need the fire service and the building authority to agree the venting and the access. We supply the tank, the pump and the pipework with the set and draw the layout, so the civil work and the machine arrive together.
What we deliver
Open frame or silent canopy, 50 Hz or 60 Hz, ATS or no ATS, with the fuel system, the heaters, the battery charger, the float charger and the remote monitoring written into the same quotation. Every set is run at full load in the factory before it is loaded, and the test record travels with the machine.
The series used for this job
Engine By Cummins
22 – 444 kW · 50 Hz · 31 models
View details
Engine By Yuchai Series
12 – 1378 kW · 50 Hz · 30 models
View details
Engine By Wuxi Series
48 – 1111 kW · 50 Hz · 24 models
View details
Engine By Perkins Series
7.2 – 2000 kW · 50 Hz · 23 models
View details
Engine By Cummins 2
200 – 1311 kW · 50 Hz · 22 models
View details
60HZ Engine By Cummins Series
20 – 444 kW · 60 Hz · 20 models
View details
Questions buyers ask about this application
Q How fast must a hospital generator start?
Within ten seconds of the failure signal, so that the emergency lighting, the theatre, the ICU and the fire systems do not see an interruption. The set therefore has to be in automatic mode, warm, fuelled and with the batteries on float charge at all times.
Q How often should a hospital generator be run?
Weekly under load, without exception, and the result has to be written down. A set that only starts during a real outage is a set that has not been tested; we recommend a weekly test with the load bank at least once a year and a monthly run without load.
Q How much fuel should the hospital keep?
Eight to twenty four hours at full load is the normal range, measured to the fuel tank level as ISO 8528 requires. Larger hospitals often keep a separate bulk tank on site and refuel from it.
Q Can the set be installed next to the hospital building?
Yes, with the right preparation: an acoustic enclosure for the noise, the exhaust discharged above the air intakes and away from the ward windows, and the fuel tank either bunded outside or below grade. We supply the layout with the quotation so that the civil work can start on site.
Tell us the load and the site
Send the running load, the voltage and where the set has to run. Our engineers answer with the model, the layout and the price within one working day.
Request a quotation
Chat on WhatsApp
Other applications
Diesel Generator for Data Centres
Standby diesel generator sets for data centres from 156 to 2500 kVA (125 to 2000 kW): N+1 sizing, a ten second start, silent canopy sets and parallel operation from EASTERNLION.
Diesel Generator for Telecom Sites
Diesel generator sets for telecom towers and base stations: 6 kW to 240 kW, long fuel autonomy, remote monitoring and lockable canopies from EASTERNLION.
Diesel Generator for Mining Sites
Diesel generator sets for mining and quarry sites: prime duty sets from 120 kW to 1920 kW, dust and altitude protection, bulk fuel systems and containerised options from EASTERNLION.
Diesel Generator for Hotels
Standby diesel generator sets for hotels and resorts: 55 kW to 880 kW, quiet canopy sets for guest areas, automatic transfer switch and full fuel autonomy from EASTERNLION.
Diesel Generator for Construction Sites
Diesel generator sets for construction sites: prime duty sets from 23 kW to 460 kW, trailer and canopy options, site power boards and fuel systems from EASTERNLION.
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
