URL: https://easternlion.net/applications/data-centre/
Accessed: 2026-11-13

Diesel Generator for Data Centres | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Standby power for a room that is not allowed to go down
Diesel Generator for Data Centres
Every set is tested at full load before it leaves the factory, and the model is confirmed against your load in writing.
You are here:
Home
»
Products
»
Applications
»
Diesel Generator for Data Centres
For data centres the standby diesel generator set you need runs from 125 to 2000 kW; EASTERNLION builds these sets around the Cummins, Perkins, Yuchai engines in 50 and 60 Hz, in open frame, silent canopy, trailer, ATS and parallel configurations, and every set is tested at full load before shipment.
Power range
125 – 2000 kW
Duty
Standby
Frequency
50 and 60 Hz
Engines
Cummins, Perkins, Yuchai
How to size the set
Standby duty: the set has to carry the whole connected load plus the starting current, so we size it above the running load. The table below lists the standby ratings of the real models for every typical load of this application.
| | Typical load | Standby power to look at | Models that cover it
| 100 kW | 127 – 133 kW | GFS-P159 Engine By Perkins Series · 127 kW GF/GFS-YX161 60HZ Engine By Yuxing Series · 129 kW GF/GFS-YX120 Engine By Yuxing Series · 133 kW
| 200 kW | 262 – 262 kW | GF/GFS-HC328 Engine By Huachai Series · 262 kW GF/GFS-KF236 Engine By Kofo Series · 262 kW GFS-W328 Engine By Longxin Series · 262 kW
| 500 kW | 647 – 667 kW | GF/GFS-C582 Engine By Cummins 2 · 647 kW GF/GFS-YC600 Engine By Yuchai Series · 667 kW GF/GFS-WL600 Engine By Woling Series · 667 kW
| 800 kW | 1000 – 1004 kW | GF/GFS-C900 Engine By Cummins 2 · 1000 kW GFS-P1250 Engine By Perkins Series · 1000 kW GF/GFS-YC904 Engine By Yuchai Series · 1004 kW
| 1250 kW | 1644 – 2000 kW | GFS-P2056 Engine By Perkins Series · 1644 kW GFS-P2222 Engine By Perkins Series · 1778 kW GFS-P2500 Engine By Perkins Series · 2000 kW
| 1600 kW | 2000 – 2000 kW | GFS-P2500 Engine By Perkins Series · 2000 kW
The ratings follow ISO 8528. The final model depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature - send us the load and we will confirm it in writing.
What this application needs
The load the set really has to carry
A data centre is not powered by the servers alone. The generator feeds the whole facility: the IT load, the cooling plant, the lighting, the ventilation, the fire systems and the losses of the distribution itself. Add the starting current of the largest motor that can start while the set is carrying the rest of the plant, and that total is the number the set has to hold.
N+1 is the normal rule
Most data centres are built to N+1 : one set more than the load requires, so a single set can be taken out for service while the remaining sets carry the plant. Our tables list the standby rating of every model, because N+1 is decided on the standby figures, not on the prime figures. Where the client runs a 2N design, we quote the sets in matched pairs so that the two halves are identical.
Ten seconds from the signal to the load
The generator has to be on the bus within ten seconds of the failure signal, and the voltage and frequency have to be inside the tolerance that the UPS expects. In practice that means a set that is warm, fuelled and in auto mode at all times, with the batteries on float charge and the coolant above 30 °C. We set the control panel for the start delay, the crank attempt time and the transfer parameters that match the site, and we write them into the quotation.
The voltage and the distribution
Most data centres run a 400/230 V, three phase distribution in the generator room and feed the racks through the UPS, with 6.6 kV or 11 kV only for the incoming side. Sets for 60 Hz markets are built to 400/230 V, 60 Hz with the same alternator and control approach, so the switching gear stays standard. If the plant sits on a medium voltage ring, the step-up transformer and the synchronising equipment are quoted with the sets.
The noise is part of the design
The generator room is often next to the office or the cooling plant, and a bare engine at full load is loud enough to be a problem long before it is a safety issue. The silent canopy set is the usual answer: a steel enclosure with acoustic lining, a radiused inlet and a discharge silencer, which brings the noise down to roughly 70 dB(A) at 7 m. Containerised sets outside the building, with the cable run back to the plant room, work well where the site is tight.
The fuel and the autonomy
Autonomy is quoted from the fuel tank level, as ISO 8528 requires, and 8 to 24 hours at full load is the normal band for a data centre. We can deliver the set with a day tank, a transfer pump, a base tank with a level alarm, and the pipework sized for the distance between the tank and the set.
The paralleling, the ATS and the monitoring
Two to six sets of the same model can be paralleled on a common bus with a parallel control panel, and one set then carries the load while the others are on standby. That is what makes N+1 real: a set can be serviced without touching the load. The automatic transfer switch, the remote monitoring over GSM or Wi-Fi and the fuel and temperature sensors are all quoted with the package, and the site acceptance test is done with a load bank so the load steps are proven before the client takes over.
What we deliver
Open frame or silent canopy, 50 Hz or 60 Hz, ATS or no ATS, single set or a parallel package, with the fuel system, the heaters, the battery charger and the monitoring written into the same quotation. Every set is run at full load in the factory before it is loaded, and the test record travels with the machine.
The series used for this job
Engine By Cummins 2
200 – 1311 kW · 50 Hz · 26 models
View details
Engine By Perkins Series
7.2 – 2000 kW · 50 Hz · 25 models
View details
Engine By Yuchai Series
12 – 1378 kW · 50 Hz · 23 models
View details
Engine By Wuxi Series
48 – 1111 kW · 50 Hz · 22 models
View details
Engine By Cummins
22 – 444 kW · 50 Hz · 18 models
View details
60 HZ Engine By Cummins Series 2
200 – 1222 kW · 60 Hz · 18 models
View details
Questions buyers ask about this application
Q How much power does a data centre generator need?
Size the set on the whole facility load, not on the IT load alone: IT load plus cooling plus lighting plus the distribution losses, and add the starting current of the largest motor. With the usual standby margin of 10 to 25 percent, a 500 kW IT load is normally carried by a 625 kW standby set.
Q How fast does the generator have to start?
Within ten seconds of the failure signal. The UPS batteries bridge the gap, but they are sized in minutes, not hours, so the set must take the load as soon as it reaches speed.
Q Can the generator sets run in parallel?
Yes. Two to six sets of the same model can be paralleled on a common bus with a parallel control panel, so the plant can be maintained one set at a time and the load can be shared step by step.
Q How much fuel does the plant need?
Eight to twenty four hours at full load is the usual range for a data centre, measured to the fuel tank level as ISO 8528 requires. On request we deliver the set with a day tank, a transfer pump and a base tank with a level alarm.
Tell us the load and the site
Send the running load, the voltage and where the set has to run. Our engineers answer with the model, the layout and the price within one working day.
Request a quotation
Chat on WhatsApp
Other applications
Diesel Generator for Hospitals
Emergency diesel generator sets for hospitals: standby sets from 35 kW to 920 kW, automatic start within ten seconds, silent canopy and weekly test running from EASTERNLION.
Diesel Generator for Telecom Sites
Diesel generator sets for telecom towers and base stations: 6 kW to 240 kW, long fuel autonomy, remote monitoring and lockable canopies from EASTERNLION.
Diesel Generator for Mining Sites
Diesel generator sets for mining and quarry sites: prime duty sets from 120 kW to 1920 kW, dust and altitude protection, bulk fuel systems and containerised options from EASTERNLION.
Diesel Generator for Hotels
Standby diesel generator sets for hotels and resorts: 55 kW to 880 kW, quiet canopy sets for guest areas, automatic transfer switch and full fuel autonomy from EASTERNLION.
Diesel Generator for Construction Sites
Diesel generator sets for construction sites: prime duty sets from 23 kW to 460 kW, trailer and canopy options, site power boards and fuel systems from EASTERNLION.
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
