URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-cummins-series-2/
Accessed: 2026-10-29

60 HZ Engine By Cummins Series 2 | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
60HZ Diesel Generator Set
»
60 HZ Engine By Cummins Series 2
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-cummins-series-2/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
60 HZ Engine By Cummins Series 2 is a 60 Hz diesel generator set series from EASTERNLION, built around the Cummins engine, covering 200 to 1222 kW in 22 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
60 HZ Engine By Cummins Series 2
Category: 60HZ Diesel Generator Set
Key specifications
Power range
200 – 1222 kW
Frequency
60 Hz
Models
22
Engine
NT855-GA
Alternator
ELS 314E
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-C200 GF/GFS-C250 GF/GFS-C275 GF/GFS-C275 GF/GFS-C310 GF/GFS-C350 GF/GFS-C400 GF/GFS-C440 GF/GFS-C440 GF/GFS-C470 GF/GFS-C540 GF/GFS-C500 GF/GFS-C550 GF/GFS-C600 GF/GFS-C700 GF/GFS-C700 GF/GFS-C750 GF/GFS-C800 GF/GFS-C990 GF/GFS-C1100 GF/GFS-C960 GF/GFS-C1100
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-C200 | 200 | 250 | 222 | 278 | NT855-GA | 231 | ELS 274J | 202.4 | Smartgen 6120 | Detail
| GF/GFS-C250 | 250 | 313 | 278 | 348 | NTA855-G1 | 287 | ELS 314D | 259.6 | Smartgen 6120 | Detail
| GF/GFS-C275 | 275 | 344 | 306 | 382 | NTA855-G1B | 313 | ELS 314E | 286 | Smartgen 6120 | Detail
| GF/GFS-C275 | 275 | 344 | 306 | 382 | NTA855-G2 | 313 | ELS 314E | 286 | Smartgen 6120 | Detail
| GF/GFS-C310 | 310 | 388 | 344 | 431 | NTA855-G3 | 358 | ELS 314FS | 308 | Smartgen 6120 | Detail
| GF/GFS-C350 | 350 | 438 | 389 | 487 | KTA19-G2 | 392 | ELS 314G | 352 | Smartgen 6120 | Detail
| GF/GFS-C400 | 400 | 500 | 444 | 556 | KTA19-G3 | 463 | ELS 354C | 396 | Smartgen 6120 | Detail
| GF/GFS-C440 | 440 | 550 | 489 | 611 | KTA19-G3A | 507 | ELS 354D | 440 | Smartgen 6120 | Detail
| GF/GFS-C440 | 440 | 550 | 489 | 611 | KTA19-G4 | 507 | ELS 354D | 440 | Smartgen 6120 | Detail
| GF/GFS-C470 | 470 | 588 | 522 | 653 | KTAA19-G5 | 533 | ELS 354ES | 484 | Smartgen 6120 | Detail
| GF/GFS-C540 | 540 | 675 | 600 | 750 | KTAA19-G6A | 598 | ELS 354FS | 550 | Smartgen 6120 | Detail
| GF/GFS-C500 | 500 | 625 | 556 | 694 | QSK19-G4 | 559 | ELS 354E | 528 | Smartgen 6120 | Detail
| GF/GFS-C550 | 550 | 688 | 611 | 764 | QSK19-G5 | 608 | ELS 354FS | 550 | Smartgen 6120 | Detail
| GF/GFS-C600 | 600 | 750 | 667 | 833 | KT38-G | 679 | ELS 354G | 605 | Smartgen 6120 | Detail
| GF/GFS-C700 | 700 | 875 | 778 | 972 | KTA38-G1 | 769 | ELS 404C | 704 | Smartgen 6120 | Detail
| GF/GFS-C700 | 700 | 875 | 778 | 972 | KTA38-G2 | 809 | ELS 404C | 704 | Smartgen 6120 | Detail
| GF/GFS-C750 | 750 | 938 | 833 | 1042 | KTA38-G2B | 830 | ELS 404D | 800.8 | Smartgen 6120 | Detail
| GF/GFS-C800 | 800 | 1000 | 889 | 1111 | KTA38-G2A | 915 | ELS 404D | 800.8 | Smartgen 6120 | Detail
| GF/GFS-C990 | 990 | 1238 | 1100 | 1376 | KTA38-G9 | 1098 | ELS 404F | 994.4 | Smartgen 6120 | Detail
| GF/GFS-C1100 | 1100 | 1375 | 1222 | 1528 | QSK38-G4 | 1231 | ELS 404G | 1100 | Smartgen 6120 | Detail
| GF/GFS-C960 | 960 | 1200 | 1067 | 1333 | QSK38-G5 | 1063 | ELS 404F | 994.4 | Smartgen 6120 | Detail
| GF/GFS-C1100 | 1100 | 1375 | 1222 | 1528 | KTA50-G3 | 1220 | ELS 404G | 1100 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Cummins — 22 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 222–1222 kW, prime 200–1100 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Engine By Cummins series diesel generator sets for 60 Hz operation combine Engine By Cummins diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 60 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
60HZ Engine By Cummins Series
Next
60HZ Engine By Yuxing Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| 60HZ Engine By Cummins Series | 20 – 444 kW | 0 | — | — | — | View details →
| 60HZ Engine By Yuxing Series | 24 – 371 kW | 0 | — | — | — | View details →
Related models
60HZ Engine By Lovol Series
60Hz
27–178 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yangdong Series
60Hz
10–59 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yuxing Series
60Hz
24–371 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Cummins Series
60Hz
20–444 kW
60HZ Diesel Generator Set
View details
60 HZ Engine By Cummins Series 2
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
