URL: https://easternlion.net/products/diesel-generator-set/engine-by-cummins/
Accessed: 2026-10-29

Engine By Cummins | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Cummins
https://easternlion.net/products/diesel-generator-set/engine-by-cummins/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Cummins is a 50 Hz diesel generator set series from EASTERNLION, built around the Cummins engine, covering 22 to 444 kW in 40 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Cummins
Category: Diesel Generator Set
Key specifications
Power range
22 – 444 kW
Frequency
50 Hz
Models
40
Engine
4BTA3.9-G2
Alternator
EL 274K
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GFS-C22 GFS-C22I GFS-C30 GFS-C32 GFS-C32I GFS-C40 GFS-C48I GFS-C48 GFS-C58 GFS-C68 GFS-C68Ⅰ GFS-C80 GFS-C80 I GFS-C96 GFS-C112 GFS-C128 GFS-C145 GFS-C145Ⅰ GFS-C160 GFS-C200 GFS-C200I GFS-C220 GFS-C250 GFS-C304 GFS-C320 GFS-C360 GFS-C360Ⅰ GFS-C400 GFS-C360Ⅱ GFS-C58 GFS-C68Ⅰ GFS-C80 GFS-C96Ⅱ GFS-C128 GFS-C145 GFS-C184 GFS-C200 GFS-C200Ⅱ GFS-C280 GFS-C320Ⅰ
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GFS-C22 | 22 | 28 | 24 | 31 | 4B3.9-G1 | 24KW | EL 184F | 22kw | Smartgen 6120 | Detail
| GFS-C22I | 22 | 28 | 24 | 31 | 4B3.9-G2 | 24KW | EL 184F | 22kw | Smartgen 6120 | Detail
| GFS-C30 | 30 | 38 | 33 | 42 | 4BT3.9-G1 | 36KW | EL 184H | 30KW | Smartgen 6120 | Detail
| GFS-C32 | 32 | 40 | 36 | 44 | 4BT3.9-G1 | 36KW | EL 184J | 32KW | Smartgen 6120 | Detail
| GFS-C32I | 32 | 40 | 36 | 44 | 4BT3.9-G2 | 36KW | EL 184J | 32KW | Smartgen 6120 | Detail
| GFS-C40 | 40 | 50 | 44 | 56 | 4BTA3.9-G2 | 50KW | EL 224D | 40KW | Smartgen 6120 | Detail
| GFS-C48I | 48 | 60 | 53 | 67 | 4BTA3.9-G2 | 50KW | EL 224E | 48KW | Smartgen 6120 | Detail
| GFS-C48 | 48 | 60 | 53 | 67 | 4BTA3.9-G2 | 58KW | EL 224E | 48KW | Smartgen 6120 | Detail
| GFS-C58 | 58 | 73 | 64 | 81 | 4BTA3.9-G11 | 70KW | EL 224F | 58KW | Smartgen 6120 | Detail
| GFS-C68 | 68 | 85 | 76 | 94 | 6BT5.9-G1 | 86KW | EL 224G | 68KW | Smartgen 6120 | Detail
| GFS-C68Ⅰ | 68 | 85 | 76 | 94 | 6BT5.9-G2 | 86KW | EL 224G | 68KW | Smartgen 6120 | Detail
| GFS-C80 | 80 | 100 | 89 | 111 | 6BT5.9-G2 | 86KW | EL 274C | 80KW | Smartgen 6120 | Detail
| GFS-C80 I | 80 | 100 | 89 | 111 | 6BT5.9-G2 | 96KW | EL 274C | 80KW | Smartgen 6120 | Detail
| GFS-C96 | 96 | 120 | 107 | 133 | 6BTA5.9-G2 | 106KW | EL 274D | 96KW | Smartgen 6120 | Detail
| GFS-C112 | 112 | 140 | 124 | 156 | 6BTAA5.9-G2 | 120KW | EL 274E | 112KW | Smartgen 6120 | Detail
| GFS-C128 | 128 | 160 | 142 | 178 | 6BTAA5.9-G12 | 140KW | EL 274F | 128KW | Smartgen 6120 | Detail
| GFS-C145 | 145 | 181 | 161 | 201 | 6CTA8.3-G1 | 163KW | EL 274G | 145.6KW | Smartgen 6120 | Detail
| GFS-C145Ⅰ | 145 | 181 | 161 | 201 | 6CTA8.3-G2 | 163KW | EL 274G | 145.6KW | Smartgen 6120 | Detail
| GFS-C160 | 160 | 200 | 178 | 222 | 6CTAA8.3-G2 | 183KW | EL 274H | 160KW | Smartgen 6120 | Detail
| GFS-C200 | 200 | 250 | 222 | 278 | 6LTAA8.9-G2 | 220KW | EL 274K | 200KW | Smartgen 6120 | Detail
| GFS-C200I | 200 | 250 | 222 | 278 | 6LTAA8.9-G3 | 230KW | EL 274K | 200KW | Smartgen 6120 | Detail
| GFS-C220 | 220 | 275 | 244 | 306 | 6LTAA9.5-G3 | 250KW | EL 314D | 236KW | Smartgen 6120 | Detail
| GFS-C250 | 250 | 313 | 278 | 348 | 6LTAA9.5-G1 | 280KW | EL 314E | 260KW | Smartgen 6120 | Detail
| GFS-C304 | 304 | 380 | 338 | 422 | 6ZTAA13-G3 | 340KW | EL 314F | 304KW | Smartgen 6120 | Detail
| GFS-C320 | 320 | 400 | 356 | 444 | 6ZTAA13-G2 | 390KW | EL 314G | 320KW | Smartgen 6120 | Detail
| GFS-C360 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 | 400KW | EL 354C | 360KW | Smartgen 6120 | Detail
| GFS-C360Ⅰ | 360 | 450 | 400 | 500 | QSZ13-G2 | 400KW | EL 354C | 360KW | Smartgen 6120 | Detail
| GFS-C400 | 400 | 500 | 444 | 556 | QSZ13-G3 | 450KW | EL 354D | 400KW | Smartgen 6120 | Detail
| GFS-C360Ⅱ | 360 | 450 | 400 | 500 | QSZ13-G5 | 411KW | EL 354C | 360KW | Smartgen 6120 | Detail
| GFS-C58 | 58 | 73 | 64 | 81 | QSB3.9-G2 | 63KW | EL 224F | 58KW | Smartgen 6120 | Detail
| GFS-C68Ⅰ | 68 | 85 | 76 | 94 | QSB3.9-G3 | 79KW | EL 224G | 68KW | Smartgen 6120 | Detail
| GFS-C80 | 80 | 100 | 89 | 111 | QSB5.9-G2 | 96KW | EL 274C | 80KW | Smartgen 6120 | Detail
| GFS-C96Ⅱ | 96 | 120 | 107 | 133 | QSB5.9-G3 | 120KW | EL 274D | 96KW | Smartgen 6120 | Detail
| GFS-C128 | 128 | 160 | 142 | 178 | QSB6.7-G3 | 150KW | EL 274F | 128KW | Smartgen 6120 | Detail
| GFS-C145 | 145 | 181 | 161 | 201 | QSB6.7-G4 | 168KW | EL 274G | 145.6KW | Smartgen 6120 | Detail
| GFS-C184 | 184 | 230 | 204 | 256 | QSL8.9-G2 | 206KW | EL 274J | 184KW | Smartgen 6120 | Detail
| GFS-C200 | 200 | 250 | 222 | 278 | QSL8.9-G3 | 220KW | EL 274K | 200kw | Smartgen 6120 | Detail
| GFS-C200Ⅱ | 200 | 250 | 222 | 278 | QSL8.9-G4 | 235KW | EL 274K | 200KW | Smartgen 6120 | Detail
| GFS-C280 | 280 | 350 | 311 | 389 | QSZ13-G6 | 328KW | EL 314FS | 280KW | Smartgen 6120 | Detail
| GFS-C320Ⅰ | 320 | 400 | 356 | 444 | QSZ13-G7 | 367KW | EL 314G | 320KW | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Cummins — 40 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 24–444 kW, prime 22–400 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Cummins series diesel generator sets combine Cummins diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Huachai Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 0 | — | — | — | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
| Engine By Wuxi Series | 48 – 1111 kW | 52 | WD129TAD23/1500 | EL 354C | Smartgen 6120 | View details →
Related models
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Yuchai Series
50Hz
12–1378 kW
Diesel Generator Set
View details
Engine By Cummins
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
