URL: https://easternlion.net/products/diesel-generator-set/engine-by-wuxi-series/
Accessed: 2026-11-13

Engine By Wuxi Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Wuxi Series
https://easternlion.net/products/diesel-generator-set/engine-by-wuxi-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Wuxi Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Wuxi engine, covering 48 to 1111 kW in 52 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Wuxi Series
Category: Diesel Generator Set
Key specifications
Power range
48 – 1111 kW
Frequency
50 Hz
Models
52
Engine
WD129TAD23/1500
Alternator
EL 354C
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-WX184 GF/GFS-WX200 GF/GFS-WX236 GF/GFS-WX236 GF/GFS-WX260 GF/GFS-WX280 GF/GFS-WX304 GF/GFS-WX320 GF/GFS-WX360 GF/GFS-WX360 GF/GFS-WX360 GF/GFS-WX400 GF/GFS-WX440 GF/GFS-WX480 GF/GFS-WX500 GF/GFS-WX536 GF/GFS-WX320 GF/GFS-WX360 GF/GFS-WX500 GF/GFS-WX536 GF/GFS-WX600 GF/GFS-WX640 GF/GFS-WX640 GF/GFS-WX728 GF/GFS-WX800 GF/GFS-WX904 GF/GFS-WX1000 GF/GFS-WX48 GF/GFS-WX58 GF/GFS-WX68 GF/GFS-WX80 GF/GFS-WX128 GF/GFS-WX160 GF/GFS-WX184 GF/GFS-WX184 GF/GFS-WX200 GF/GFS-WX236 GF/GFS-WX260 GF/GFS-WX280 GF/GFS-WX280 GF/GFS-WX304 GF/GFS-WX360 GF/GFS-WX360 GF/GFS-WX400 GF/GFS-WX400 GF/GFS-WX440 GF/GFS-WX480 GF/GFS-WX500 GF/GFS-WX536 GF/GFS-WX550 GF/GFS-WX640 GF/GFS-WX640
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-WX184 | 184 | 230 | 204 | 255 | WD129TAD23/1500 | 235-259 | EL 274J | 184 | Smartgen 6120 | Detail
| GF/GFS-WX200 | 200 | 250 | 222 | 278 | WD129TAD25/1500 | 258-284 | EL 274K | 200 | Smartgen 6120 | Detail
| GF/GFS-WX236 | 236 | 295 | 262 | 328 | WD135TAD28/1500 | 280-308 | EL 314D | 236 | Smartgen 6120 | Detail
| GF/GFS-WX236 | 236 | 295 | 262 | 328 | WD145TAD30/1500 | 309-340 | EL 314D | 236 | Smartgen 6120 | Detail
| GF/GFS-WX260 | 260 | 325 | 289 | 361 | WD145TAD33L/1500 | 339-373 | EL 314E | 260 | Smartgen 6120 | Detail
| GF/GFS-WX280 | 280 | 350 | 311 | 389 | WD145TAD35/1500 | 353-388 | EL 314FS | 280 | Smartgen 6120 | Detail
| GF/GFS-WX304 | 304 | 380 | 338 | 423 | WD269TAD38/1500 | 382-420 | EL 314F | 304 | Smartgen 6120 | Detail
| GF/GFS-WX320 | 320 | 400 | 356 | 445 | WD269TAD41/1500 | 418-460 | EL 314G | 320 | Smartgen 6120 | Detail
| GF/GFS-WX360 | 360 | 450 | 400 | 500 | WD269TAD43/1500 | 432-475 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-WX360 | 360 | 450 | 400 | 500 | WD269TAD45/1500 | 465-512 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-WX360 | 360 | 450 | 400 | 500 | WD269TAD48/1500 | 482-530 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-WX400 | 400 | 500 | 444 | 555 | WD269TAD50/1500 | 506-556 | EL 354D | 400 | Smartgen 6120 | Detail
| GF/GFS-WX440 | 440 | 550 | 489 | 611 | WD269TAD56/1500 | 562-618 | EL 354ES | 440 | Smartgen 6120 | Detail
| GF/GFS-WX480 | 480 | 600 | 533 | 666 | WD287TAD58/1500 | 588-647 | EL 354E | 480 | Smartgen 6120 | Detail
| GF/GFS-WX500 | 500 | 625 | 556 | 695 | WD287TAD61L/1500 | 618-680 | EL 354FS | 500 | Smartgen 6120 | Detail
| GF/GFS-WX536 | 536 | 670 | 596 | 745 | WX287TAD68/1500 | 682-750 | EL 354F | 536 | Smartgen 6120 | Detail
| GF/GFS-WX320 | 320 | 400 | 356 | 445 | WD164TAD43/1500 | 430-473 | EL 314G | 320 | Smartgen 6120 | Detail
| GF/GFS-WX360 | 360 | 450 | 400 | 500 | WD164TAD45/1500 | 450-495 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-WX500 | 500 | 625 | 556 | 695 | WD180TAD61/1500 | 618-680 | EL 354FS | 500 | Smartgen 6120 | Detail
| GF/GFS-WX536 | 536 | 670 | 596 | 745 | WD327TAD68/1500 | 682-750 | EL 354F | 536 | Smartgen 6120 | Detail
| GF/GFS-WX600 | 600 | 750 | 667 | 834 | WD327TAD73/1500 | 730-803 | EL 354H | 600 | Smartgen 6120 | Detail
| GF/GFS-WX640 | 640 | 800 | 711 | 889 | WD327TAD78/1500 | 780-858 | EL 404C | 640 | Smartgen 6120 | Detail
| GF/GFS-WX640 | 640 | 800 | 711 | 889 | WD327TAD82/1500 | 820-902 | EL 404C | 640 | Smartgen 6120 | Detail
| GF/GFS-WX728 | 728 | 910 | 809 | 1011 | WD327TAD88/1500 | 882-970 | EL 404D | 728 | Smartgen 6120 | Detail
| GF/GFS-WX800 | 800 | 1000 | 889 | 1111 | WD327TAD100/1500 | 1000-— | EL 404E | 800 | Smartgen 6120 | Detail
| GF/GFS-WX904 | 904 | 1130 | 1004 | 1255 | WD360TAD110/1500 | 1100-— | EL 404F | 904 | Smartgen 6120 | Detail
| GF/GFS-WX1000 | 1000 | 1250 | 1111 | 1389 | WD360TAD120/1500 | 1200-— | EL 404G | 1000 | Smartgen 6120 | Detail
| GF/GFS-WX48 | 48 | 60 | 53 | 66 | WJ43D6/1500 | 56-61.6 | EL 224E | 48 | Smartgen 6120 | Detail
| GF/GFS-WX58 | 58 | 73 | 64 | 80 | WJ45TAD7/1500 | 66-72.6 | EL 224F | 58 | Smartgen 6120 | Detail
| GF/GFS-WX68 | 68 | 85 | 76 | 95 | WJ65TD8/1500 | 84-92.4 | EL 224G | 68 | Smartgen 6120 | Detail
| GF/GFS-WX80 | 80 | 100 | 89 | 111 | WJ68TAD11/1500 | 110-121 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-WX128 | 128 | 160 | 142 | 178 | WJ78TAD17/1500 | 170-187 | EL 274F | 128 | Smartgen 6120 | Detail
| GF/GFS-WX160 | 160 | 200 | 178 | 223 | WJ97TAD21/1500 | 215-236 | EL 274H | 160 | Smartgen 6120 | Detail
| GF/GFS-WX184 | 184 | 230 | 204 | 255 | WJ97TAD24/1500 | 240-264 | EL 274J | 184 | Smartgen 6120 | Detail
| GF/GFS-WX184 | 184 | 230 | 204 | 255 | WD129TAD23-10/1800 | 235-259 | EL 274J | 184 | Smartgen 6120 | Detail
| GF/GFS-WX200 | 200 | 250 | 222 | 278 | WD129TAD25-10/1800 | 258-284 | EL 274K | 200 | Smartgen 6120 | Detail
| GF/GFS-WX236 | 236 | 295 | 262 | 328 | WD135TAD28-10/1800 | 280-308 | EL 314D | 236 | Smartgen 6120 | Detail
| GF/GFS-WX260 | 260 | 325 | 289 | 361 | WD145TAD30-10/1800 | 309-340 | EL 314E | 260 | Smartgen 6120 | Detail
| GF/GFS-WX280 | 280 | 350 | 311 | 389 | WD145TAD33-10/1800 | 339-373 | EL 314FS | 280 | Smartgen 6120 | Detail
| GF/GFS-WX280 | 280 | 350 | 311 | 389 | WD145TAD35-10/1800 | 353-388 | EL 314FS | 280 | Smartgen 6120 | Detail
| GF/GFS-WX304 | 304 | 380 | 338 | 423 | WD269TAD38-10/1800 | 382-420 | EL 314F | 304 | Smartgen 6120 | Detail
| GF/GFS-WX360 | 360 | 450 | 400 | 500 | WD269TAD41-10/1800 | 418-460 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-WX360 | 360 | 450 | 400 | 500 | WD269TAD43-10/1800 | 432-475 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-WX400 | 400 | 500 | 444 | 555 | WD269TAD45-10/1800 | 465-512 | EL 354D | 400 | Smartgen 6120 | Detail
| GF/GFS-WX400 | 400 | 500 | 444 | 555 | WD269TAD48-10/1800 | 482-530 | EL 354D | 400 | Smartgen 6120 | Detail
| GF/GFS-WX440 | 440 | 550 | 489 | 611 | WD269TAD50-10/1800 | 506-556 | EL 354ES | 440 | Smartgen 6120 | Detail
| GF/GFS-WX480 | 480 | 600 | 533 | 666 | WD269TAD56-10/1800 | 562-618 | EL 354E | 480 | Smartgen 6120 | Detail
| GF/GFS-WX500 | 500 | 625 | 556 | 695 | WD287TAD58-10/1800 | 588-647 | EL 354FS | 500 | Smartgen 6120 | Detail
| GF/GFS-WX536 | 536 | 670 | 596 | 745 | WD287TAD61L-10/1800 | 618-680 | EL 354F | 536 | Smartgen 6120 | Detail
| GF/GFS-WX550 | 550 | 688 | 611 | 764 | WD327TAD68-10/1800 | 682-750 | EL 354G | 550 | Smartgen 6120 | Detail
| GF/GFS-WX640 | 640 | 800 | 711 | 889 | WD327TAD78-10/1800 | 780-858 | EL 404C | 640 | Smartgen 6120 | Detail
| GF/GFS-WX640 | 640 | 800 | 711 | 889 | WD327TAD82-10/1800 | 820-902 | EL 404C | 640 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Wuxi — 52 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 53–1111 kW, prime 48–1000 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Wuxi series diesel generator sets combine Wuxi diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Yangdong Series
Next
Engine By Woling Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 27 | 2105D | EL 224C | RUIFEN6120 | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Wuxi Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
