URL: https://easternlion.net/products/diesel-generator-set/engine-by-yuchai-series/
Accessed: 2026-11-13

Engine By Yuchai Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Yuchai Series
https://easternlion.net/products/diesel-generator-set/engine-by-yuchai-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Yuchai Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Yuchai engine, covering 12 to 1378 kW in 60 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Yuchai Series
Category: Diesel Generator Set
Key specifications
Power range
12 – 1378 kW
Frequency
50 Hz
Models
60
Engine
YCD4H12D-20
Alternator
EL 184E
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-YC12 GF/GFS-YC16 GF/GFS-YC22 GF/GFS-YC25 GF/GFS-YC32 GF/GFS-YC34 GF/GFS-YC40 GF/GFS-YC48 GF/GFS-YC58 GF/GFS-YC68 GF/GFS-YC80 GF/GFS-YC80 GF/GFS-YC92 GF/GFS-YC112 GF/GFS-YC128 GF/GFS-YC145.6 GF/GFS-YC160 GF/GFS-YC200 GF/GFS-YC260 GF/GFS-YC280 GF/GFS-YC304 GF/GFS-YC320 GF/GFS-YC360 GF/GFS-YC400 GF/GFS-YC450 GF/GFS-YC500 GF/GFS-YC550 GF/GFS-YC600 GF/GFS-YC640 GF/GFS-YC728 GF/GFS-YC800 GF/GFS-YC904 GF/GFS-YC16 GF/GFS-YC16 GF/GFS-YC20 GF/GFS-YC20 GF/GFS-YC25 GF/GFS-YC25 GF/GFS-YC30 GF/GFS-YC30 GF/GFS-YC58 GF/GFS-YC68 GF/GFS-YC80 GF/GFS-YC96 GF/GFS-YC112 GF/GFS-YC112 GF/GFS-YC128 GF/GFS-YC140 GF/GFS-YC160 GF/GFS-YC200 GF/GFS-YC250 GF/GFS-YC400 GF/GFS-YC440 GF/GFS-YC500 GF/GFS-YC600 GF/GFS-YC640 GF/GFS-YC728 GF/GFS-YC800 GF/GFS-YC1000 GF/GFS-YC1240
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-YC12 | 12 | 15 | 13 | 17 | YCD4H12D-20 | 15 | EL 164D | 12.8 | Smartgen 6120 | Detail
| GF/GFS-YC16 | 16 | 20 | 18 | 22 | YC2108D | 18 | EL 184E | 18 | Smartgen 6120 | Detail
| GF/GFS-YC22 | 22 | 28 | 24 | 31 | YC2115D | 24 | EL 184F | 22 | Smartgen 6120 | Detail
| GF/GFS-YC25 | 25 | 31 | 28 | 34 | YC2115ZD | 30 | EL 184G | 25 | Smartgen 6120 | Detail
| GF/GFS-YC32 | 32 | 40 | 36 | 44 | YCD4M12D-50 | 36 | EL 184J | 32 | Smartgen 6120 | Detail
| GF/GFS-YC34 | 34 | 43 | 38 | 48 | YC4D60-D21 | 40 | EL 224C | 34 | Smartgen 6120 | Detail
| GF/GFS-YC40 | 40 | 50 | 44 | 56 | YCD4J22D-65 | 50 | EL 224D | 40 | Smartgen 6120 | Detail
| GF/GFS-YC48 | 48 | 60 | 53 | 67 | YC4D85Z-D20 | 55 | EL 224E | 48 | Smartgen 6120 | Detail
| GF/GFS-YC58 | 58 | 73 | 64 | 81 | YCD4Y22D-95 | 70 | EL 224F | 58 | Smartgen 6120 | Detail
| GF/GFS-YC68 | 68 | 85 | 76 | 94 | YCD4Y22D-110 | 80 | EL 224G | 68 | Smartgen 6120 | Detail
| GF/GFS-YC80 | 80 | 100 | 89 | 111 | YCD4Y32D-130 | 95 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-YC80 | 80 | 100 | 89 | 111 | YC6B135Z-D20 | 90 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-YC92 | 92 | 115 | 102 | 128 | YC6B155L-D21 | 103 | EL 274D | 96 | Smartgen 6120 | Detail
| GF/GFS-YC112 | 112 | 140 | 124 | 156 | YC6B180L-D20 | 120 | EL 274E | 112 | Smartgen 6120 | Detail
| GF/GFS-YC128 | 128 | 160 | 142 | 178 | YC6B205L-D20 | 138 | EL 274F | 128 | Smartgen 6120 | Detail
| GF/GFS-YC145.6 | 145.6 | 182 | 162 | 202 | YC6A230L-D20 | 155 | EL 274G | 145.6 | Smartgen 6120 | Detail
| GF/GFS-YC160 | 160 | 200 | 178 | 222 | YC6MK285L-D20 | 192 | EL 274H | 160 | Smartgen 6120 | Detail
| GF/GFS-YC200 | 200 | 250 | 222 | 278 | YC6MK350L-D20 | 235 | EL 274K | 200 | Smartgen 6120 | Detail
| GF/GFS-YC260 | 260 | 325 | 289 | 361 | YC6MK420L-D20 | 281 | EL 314E | 260 | Smartgen 6120 | Detail
| GF/GFS-YC280 | 280 | 350 | 311 | 389 | YC6MJ480L-D20 | 321 | EL 314FS | 280 | Smartgen 6120 | Detail
| GF/GFS-YC304 | 304 | 380 | 338 | 422 | YC6K500-D31 | 335 | EL 314F | 304 | Smartgen 6120 | Detail
| GF/GFS-YC320 | 320 | 400 | 356 | 444 | YC6K520-D30 | 356 | EL 314G | 320 | Smartgen 6120 | Detail
| GF/GFS-YC360 | 360 | 450 | 400 | 500 | YC6T600L-D22 | 401 | EL 354C | 360 | Smartgen 6120 | Detail
| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660L-D20 | 441 | EL 354D | 400 | Smartgen 6120 | Detail
| GF/GFS-YC450 | 450 | 563 | 500 | 626 | YC6TD780L-D20 | 520 | EL 354E | 480 | Smartgen 6120 | Detail
| GF/GFS-YC500 | 500 | 625 | 556 | 694 | YC6TD840L-D20 | 560 | EL 354FS | 500 | Smartgen 6120 | Detail
| GF/GFS-YC550 | 550 | 688 | 611 | 764 | YC6TD900-D31 | 605 | EL 354G | 550 | Smartgen 6120 | Detail
| GF/GFS-YC600 | 600 | 750 | 667 | 833 | YC6TD1000-D31 | 668 | EL 354H | 600 | Smartgen 6120 | Detail
| GF/GFS-YC640 | 640 | 800 | 711 | 889 | YC6C1070L-D20 | 715 | EL 404C | 640 | Smartgen 6120 | Detail
| GF/GFS-YC728 | 728 | 910 | 809 | 1011 | YC6C1220L-D20 | 815 | EL 404D | 728 | Smartgen 6120 | Detail
| GF/GFS-YC800 | 800 | 1000 | 889 | 1111 | YC6C1320L-D20 | 880 | EL 404E | 800 | Smartgen 6120 | Detail
| GF/GFS-YC904 | 904 | 1130 | 1004 | 1256 | YC6C1520-D31 | 1016 | EL 404F | 904 | Smartgen 6120 | Detail
| GF/GFS-YC16 | 16 | 20 | 18 | 22 | 4D24G6 | 18.5 | EL 184E | 18 | Smartgen 6120 | Detail
| GF/GFS-YC16 | 16 | 20 | 18 | 22 | 4D24G4/A | 18.5 | EL 184E | 18 | Smartgen 6120 | Detail
| GF/GFS-YC20 | 20 | 25 | 22 | 28 | 4D24G7 | 23 | EL 184F | 22 | Smartgen 6120 | Detail
| GF/GFS-YC20 | 20 | 25 | 22 | 28 | 4D24G2/A | 23 | EL 184F | 22 | Smartgen 6120 | Detail
| GF/GFS-YC25 | 25 | 31 | 28 | 34 | 4D24TG2 | 28 | EL 184G | 25 | Smartgen 6120 | Detail
| GF/GFS-YC25 | 25 | 31 | 28 | 34 | 4D24TG2/A | 28 | EL 184G | 25 | Smartgen 6120 | Detail
| GF/GFS-YC30 | 30 | 38 | 33 | 42 | 4D24TG0 | 36 | EL 184H | 30 | Smartgen 6120 | Detail
| GF/GFS-YC30 | 30 | 38 | 33 | 42 | 4D24TG0/A | 36 | EL 184H | 30 | Smartgen 6120 | Detail
| GF/GFS-YC58 | 58 | 73 | 64 | 81 | YC4D105-D34 | 70 | EL 224F | 58 | Smartgen 6120 | Detail
| GF/GFS-YC68 | 68 | 85 | 76 | 94 | YC4A115-D30 | 77 | EL 224G | 68 | Smartgen 6120 | Detail
| GF/GFS-YC80 | 80 | 100 | 89 | 111 | YC4A140-D30 | 95 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-YC96 | 96 | 120 | 107 | 133 | YC4A165-D30 | 110 | EL 274D | 96 | Smartgen 6120 | Detail
| GF/GFS-YC112 | 112 | 140 | 124 | 156 | YC4A190-D30 | 125 | EL 274E | 112 | Smartgen 6120 | Detail
| GF/GFS-YC112 | 112 | 140 | 124 | 156 | YC6A190-D30 | 125 | EL 274E | 112 | Smartgen 6120 | Detail
| GF/GFS-YC128 | 128 | 160 | 142 | 178 | YC6A205-D30 | 138 | EL 274F | 128 | Smartgen 6120 | Detail
| GF/GFS-YC140 | 140 | 175 | 156 | 194 | YC6A230-D30 | 155 | EL 274G | 145.6 | Smartgen 6120 | Detail
| GF/GFS-YC160 | 160 | 200 | 178 | 222 | YC6A275-D30 | 185 | EL 274H | 160 | Smartgen 6120 | Detail
| GF/GFS-YC200 | 200 | 250 | 222 | 278 | YC6MK350-D30 | 235 | EL 274K | 200 | Smartgen 6120 | Detail
| GF/GFS-YC250 | 250 | 313 | 278 | 348 | YC6MK420-D30 | 281 | EL 314E | 260 | Smartgen 6120 | Detail
| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660-D31 | 441 | EL 354D | 400 | Smartgen 6120 | Detail
| GF/GFS-YC440 | 440 | 550 | 489 | 611 | YC6TD780-D31 | 520 | EL 354ES | 440 | Smartgen 6120 | Detail
| GF/GFS-YC500 | 500 | 625 | 556 | 694 | YC6TD840-D31 | 561 | EL 354FS | 500 | Smartgen 6120 | Detail
| GF/GFS-YC600 | 600 | 750 | 667 | 833 | YC6C1020-D31 | 680 | EL 354H | 600 | Smartgen 6120 | Detail
| GF/GFS-YC640 | 640 | 800 | 711 | 889 | YC6C1070-D31 | 715 | EL 404C | 640 | Smartgen 6120 | Detail
| GF/GFS-YC728 | 728 | 910 | 809 | 1011 | YC6C1220-D31 | 815 | EL 404D | 728 | Smartgen 6120 | Detail
| GF/GFS-YC800 | 800 | 1000 | 889 | 1111 | YC6C1320-D31 | 880 | EL 404E | 800 | Smartgen 6120 | Detail
| GF/GFS-YC1000 | 1000 | 1250 | 1111 | 1389 | YC12VC1680-D31 | 1120 | EL 404G | 1000 | Smartgen 6120 | Detail
| GF/GFS-YC1240 | 1240 | 1550 | 1378 | 1722 | YC12VC2070-D31 | 1380 | EL 404I | 1240 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Yuchai — 60 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 13–1378 kW, prime 12–1240 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Yuchai series diesel generator sets combine Yuchai diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Yuxing Series
Next
Engine By Lovol Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 27 | 2105D | EL 224C | RUIFEN6120 | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Yuchai Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
