URL: https://easternlion.net/products/diesel-generator-set/engine-by-perkins-series/
Accessed: 2026-10-29

Engine By Perkins Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Perkins Series
https://easternlion.net/products/diesel-generator-set/engine-by-perkins-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Perkins Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Perkins engine, covering 7.2 to 2000 kW in 54 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Perkins Series
Category: Diesel Generator Set
Key specifications
Power range
7.2 – 2000 kW
Frequency
50 Hz
Models
54
Engine
403A-15G1
Alternator
EL 224G
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GFS-P14 GFS-P17 GFS-P22 GFS-P10 GFS-P14 GFS-P22 GFS-P72 GFS-P89 GFS-P67 GFS-P89 GFS-P111 GFS-P89 GFS-P111 GFS-P150 GFS-P167 GFS-P200 GFS-P222 GFS-P159 GFS-P167 GFS-P200 GFS-P33 GFS-P50 GFS-P67 GFS-P222 GFS-P222 GFS-P256 GFS-P256 GFS-P256 GFS-P278 GFS-P278 GFS-P278 GFS-P333 GFS-P389 GFS-P444 GFS-P506 GFS-P556 GFS-P667 GFS-P722 GFS-P444 GFS-P556 GFS-P667 GFS-P833 GFS-P889 GFS-P1000 GFS-P1111 GFS-P1250 GFS-P1389 GFS-P1500 GFS-P1667 GFS-P1900 GFS-P2056 GFS-P2222 GFS-P2222 GFS-P2500
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GFS-P14 | 10 | 13 | 11 | 14 | 403A-15G1 | 19408 | El 164C | 10.8 | Smartgen 6120 | Detail
| GFS-P17 | 12 | 15 | 13 | 17 | 403A-15G2 | 19682 | EL 164D | 12.8 | Smartgen 6120 | Detail
| GFS-P22 | 16 | 20 | 18 | 22 | 404A-22G1 | 22279 | EL 184E | 18 | Smartgen 6120 | Detail
| GFS-P10 | 7.2 | 9 | 8 | 10 | 403D-11G | 15326 | EL 164B | 8.8 | Smartgen 6120 | Detail
| GFS-P14 | 10.4 | 13 | 12 | 14 | 403D-15G | 20362 | El 164C | 10.8 | Smartgen 6120 | Detail
| GFS-P22 | 16.2 | 20 | 18 | 22 | 404D-22G | 23463 | EL 184E | 18 | Smartgen 6120 | Detail
| GFS-P72 | 52 | 65 | 58 | 72 | 1104A-44TG1 | 38510 | EL 224F | 58 | Smartgen 6120 | Detail
| GFS-P89 | 64 | 80 | 71 | 89 | 1104A-44TG2 | 40024 | EL 224G | 68 | Smartgen 6120 | Detail
| GFS-P67 | 48 | 60 | 53 | 67 | 1104D-44TG2 | 43486 | EL 224E | 48 | Smartgen 6120 | Detail
| GFS-P89 | 64 | 80 | 71 | 89 | 1104C-44TAG1 | 44402 | EL 224G | 68 | Smartgen 6120 | Detail
| GFS-P111 | 80 | 100 | 89 | 111 | 1104C-44TAG2 | 48139 | EL 274C | 80 | Smartgen 6120 | Detail
| GFS-P89 | 64 | 80 | 71 | 89 | 1104D-E44TAG1 | 58989 | EL 224G | 68 | Smartgen 6120 | Detail
| GFS-P111 | 80 | 100 | 89 | 111 | 1104D-E44TAG2 | 60552 | EL 274C | 80 | Smartgen 6120 | Detail
| GFS-P150 | 108 | 135 | 120 | 150 | 1106A-70TG1 | 54559 | EL 274E | 112 | Smartgen 6120 | Detail
| GFS-P167 | 120 | 150 | 133 | 167 | 1106A-70TAG2 | 62576 | EL 274F | 128 | Smartgen 6120 | Detail
| GFS-P200 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 64337 | EL 274G | 145.6 | Smartgen 6120 | Detail
| GFS-P222 | 160 | 200 | 178 | 222 | 1106A-70TAG4 | 79193 | EL 274H | 160 | Smartgen 6120 | Detail
| GFS-P159 | 114 | 143 | 127 | 159 | 1106D-E70TAG2 | 75330 | EL 274E | 112 | Smartgen 6120 | Detail
| GFS-P167 | 120 | 150 | 133 | 167 | 1106D-E70TAG3 | 79447 | EL 274F | 128 | Smartgen 6120 | Detail
| GFS-P200 | 144 | 180 | 160 | 200 | 1106D-E70TAG4 | 85914 | EL 274G | 145.6 | Smartgen 6120 | Detail
| GFS-P33 | 24 | 30 | 27 | 33 | 1103A-33G | 28246 | EL 184G | 25 | Smartgen 6120 | Detail
| GFS-P50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 31916 | EL 224C | 34 | Smartgen 6120 | Detail
| GFS-P67 | 48 | 60 | 53 | 67 | 1103A-33TG2 | 37226 | EL 224E | 48 | Smartgen 6120 | Detail
| GFS-P222 | 160 | 200 | 178 | 222 | 1206A-E70TTAG1 | 110277 | EL 274H | 160 | Smartgen 6120 | Detail
| GFS-P222 | 160 | 200 | 178 | 222 | 1206D-E70TTAG1 | 112892 | EL 274H | 160 | Smartgen 6120 | Detail
| GFS-P256 | 184 | 230 | 204 | 256 | 1506A-E88TAG2 L | 112299 | EL 274J | 184 | Smartgen 6120 | Detail
| GFS-P256 | 184 | 230 | 204 | 256 | 1206A-E70TTAG2 | 114635 | EL 274J | 184 | Smartgen 6120 | Detail
| GFS-P256 | 184 | 230 | 204 | 256 | 1206D-E70TTAG2 | 117360 | EL 274J | 184 | Smartgen 6120 | Detail
| GFS-P278 | 200 | 250 | 222 | 278 | 1506A-E88TAG3 L | 121647 | EL 274K | 200 | Smartgen 6120 | Detail
| GFS-P278 | 200 | 250 | 222 | 278 | 1206A-E70TTAG3 | 119853 | EL 274K | 200 | Smartgen 6120 | Detail
| GFS-P278 | 200 | 250 | 222 | 278 | 1206D-E70TTAG3 | 122711 | EL 274K | 200 | Smartgen 6120 | Detail
| GFS-P333 | 240 | 300 | 267 | 333 | 1506A-E88TAG5 L | 145740 | EL 314D | 236 | Smartgen 6120 | Detail
| GFS-P389 | 280 | 350 | 311 | 389 | 2206C-E13TAG2 L | 165605 | EL 314FS | 280 | Smartgen 6120 | Detail
| GFS-P444 | 320 | 400 | 356 | 444 | 2206C-E13TAG3 L | 189350 | EL 314G | 320 | Smartgen 6120 | Detail
| GFS-P506 | 364 | 455 | 404 | 506 | 2506C-E15TAG1 L | 215397 | EL 354C | 360 | Smartgen 6120 | Detail
| GFS-P556 | 400 | 500 | 444 | 556 | 2506C-E15TAG2 L | 236762 | EL 354D | 400 | Smartgen 6120 | Detail
| GFS-P667 | 480 | 600 | 533 | 667 | 2806C-E18TAG1A L | 270465 | EL 354E | 480 | Smartgen 6120 | Detail
| GFS-P722 | 520 | 650 | 578 | 722 | 2806A-E18TAG2 L | 296940 | EL 354F | 536 | Smartgen 6120 | Detail
| GFS-P444 | 320 | 400 | 356 | 444 | 2206D-E13TAG3 L | 189899 | EL 314G | 320 | Smartgen 6120 | Detail
| GFS-P556 | 400 | 500 | 444 | 556 | 2506D-E15TAG2 L | 238532 | EL 354D | 400 | Smartgen 6120 | Detail
| GFS-P667 | 480 | 600 | 533 | 667 | 2806D-E18TAG1 L | 274284.6675 | EL 354E | 480 | Smartgen 6120 | Detail
| GFS-P833 | 600 | 750 | 667 | 833 | 4006-23TAG2A | 368518.1657 | EL 354H | 600 | Smartgen 6120 | Detail
| GFS-P889 | 640 | 800 | 711 | 889 | 4006-23TAG3A | 377034.9908 | EL 404C | 640 | Smartgen 6120 | Detail
| GFS-P1000 | 720 | 900 | 800 | 1000 | 4008TAG1A | 470565.6161 | EL 404D | 728 | Smartgen 6120 | Detail
| GFS-P1111 | 800 | 1000 | 889 | 1111 | 4008TAG2 | 474812.9965 | EL 404E | 800 | Smartgen 6120 | Detail
| GFS-P1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | 531352.8001 | EL 404F | 904 | Smartgen 6120 | Detail
| GFS-P1389 | 1000 | 1250 | 1111 | 1389 | 4012-46TWG2A | 743611.4969 | EL 404G | 1000 | Smartgen 6120 | Detail
| GFS-P1500 | 1080 | 1350 | 1200 | 1500 | 4012-46TWG3A | 800724.9727 | EL 404G | 1000 | Smartgen 6120 | Detail
| GFS-P1667 | 1200 | 1500 | 1333 | 1667 | 4012-46TAG2A | 799831.368 | EL 404I | 1240 | Smartgen 6120 | Detail
| GFS-P1900 | 1368 | 1710 | 1520 | 1900 | 4012-46TAG3A | 873117.9856 | EL 504D | 1320 | Smartgen 6120 | Detail
| GFS-P2056 | 1480 | 1850 | 1644 | 2056 | 4016TAG1A | 1213890.277 | EL 504E | 1520 | Smartgen 6120 | Detail
| GFS-P2222 | 1600 | 2000 | 1778 | 2222 | 4016TAG2A | 1256033.116 | EL 504F | 1664 | Smartgen 6120 | Detail
| GFS-P2222 | 1600 | 2000 | 1778 | 2222 | 4016-61TRG2 | 1374926.67 | EL 504F | 1664 | Smartgen 6120 | Detail
| GFS-P2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 1445620.731 | EL 504G | 1760 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Perkins — 54 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 8–2000 kW, prime 7.2–1800 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Perkins series diesel generator sets combine Perkins diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Next
Engine By Cummins 2 Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 27 | 2105D | EL 224C | RUIFEN6120 | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
| Engine By Wuxi Series | 48 – 1111 kW | 52 | WD129TAD23/1500 | EL 354C | Smartgen 6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Perkins Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
