URL: https://easternlion.net/products/diesel-generator-set/engine-by-cummins-2/
Accessed: 2026-10-29

Engine By Cummins 2 | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Cummins 2
https://easternlion.net/products/diesel-generator-set/engine-by-cummins-2/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Cummins 2 is a 50 Hz diesel generator set series from EASTERNLION, built around the Cummins engine, covering 200 to 1311 kW in 34 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Cummins 2
Category: Diesel Generator Set
Key specifications
Power range
200 – 1311 kW
Frequency
50 Hz
Models
34
Engine
MTA11-G2A
Alternator
EL 314E
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-C200 GF/GFS-C250 GF/GFS-C200 GF/GFS-C200I GF/GFS-C200 GF/GFS-C220 GF/GFS-C250 GF/GFS-C255 GF/GFS-C280 GF/GFS-C320 GF/GFS-C280 GF/GFS-C300 GF/GFS-C320 GF/GFS-C300 GF/GFS-C360 GF/GFS-C400 GF/GFS-C400 GF/GFS-C420 GF/GFS-C460 GF/GFS-C494 GF/GFS-C465 GF/GFS-C520 GF/GFS-C500 GF/GFS-C582 GF/GFS-C550 GF/GFS-C600 GF/GFS-C640 GF/GFS-C728 GF/GFS-C800 GF/GFS-C900 GF/GFS-C1000 GF/GFS-C1000 GF/GFS-C1100 GF/GFS-C1120
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-C200 | 200 | 250 | 222 | 278 | MTA11-G2A | 234 | EL 314C | 200KW | Smartgen 6120 | Detail
| GF/GFS-C250 | 250 | 313 | 278 | 348 | MTAA11-G3 | 282 | EL 314E | 260KW | Smartgen 6120 | Detail
| GF/GFS-C200 | 200 | 250 | 222 | 278 | MTA11-G2 | 224 | EL 274K | 200KW | Smartgen 6120 | Detail
| GF/GFS-C200I | 200 | 250 | 222 | 278 | NT855-GA | 231 | EL 274K | 200KW | Smartgen 6120 | Detail
| GF/GFS-C200 | 200 | 250 | 222 | 278 | NTA855-G1 | 240 | EL 314C | 200KW | Smartgen 6120 | Detail
| GF/GFS-C220 | 220 | 275 | 244 | 306 | NTA855-G1A | 264 | EL 314D | 236KW | Smartgen 6120 | Detail
| GF/GFS-C250 | 250 | 313 | 278 | 348 | NTA855-G1B | 284 | EL 314E | 260KW | Smartgen 6120 | Detail
| GF/GFS-C255 | 255 | 319 | 283 | 354 | NTA855-G2 | 284 | EL 314E | 260KW | Smartgen 6120 | Detail
| GF/GFS-C280 | 280 | 350 | 311 | 389 | NTA855-G2A | 312 | EL 314FS | 280KW | Smartgen 6120 | Detail
| GF/GFS-C320 | 320 | 400 | 356 | 444 | QSNT-G3 | 358 | EL 314G | 320KW | Smartgen 6120 | Detail
| GF/GFS-C280 | 280 | 350 | 311 | 389 | NTA855-G4 | 317 | EL 314FS | 280KW | Smartgen 6120 | Detail
| GF/GFS-C300 | 300 | 375 | 333 | 417 | NTAA855-G7 | 343 | EL 314F | 304KW | Smartgen 6120 | Detail
| GF/GFS-C320 | 320 | 400 | 356 | 444 | NTAA855-G7A | 370 | EL 314G | 320KW | Smartgen 6120 | Detail
| GF/GFS-C300 | 300 | 375 | 333 | 417 | KTA19-G2 | 336 | EL 314F | 304KW | Smartgen 6120 | Detail
| GF/GFS-C360 | 360 | 450 | 400 | 500 | KTA19-G3 | 403 | EL 354C | 360KW | Smartgen 6120 | Detail
| GF/GFS-C400 | 400 | 500 | 444 | 556 | KTA19-G3A | 448 | EL 354D | 400KW | Smartgen 6120 | Detail
| GF/GFS-C400 | 400 | 500 | 444 | 556 | KTA19-G4 | 448 | EL 354D | 400KW | Smartgen 6120 | Detail
| GF/GFS-C420 | 420 | 525 | 467 | 583 | KTAA19-G5 | 470 | EL 354ES | 440KW | Smartgen 6120 | Detail
| GF/GFS-C460 | 460 | 575 | 511 | 639 | KTAA19-G6 | 520 | EL 354E | 480KW | Smartgen 6120 | Detail
| GF/GFS-C494 | 494 | 618 | 549 | 687 | KTAA19-G6A | 549 | EL 354FS | 500KW | Smartgen 6120 | Detail
| GF/GFS-C465 | 465 | 581 | 517 | 646 | KTA19-G8 | 517 | EL 354E | 480KW | Smartgen 6120 | Detail
| GF/GFS-C520 | 520 | 650 | 578 | 722 | QSK19-G4 | 574 | EL 354F | 536KW | Smartgen 6120 | Detail
| GF/GFS-C500 | 500 | 625 | 556 | 694 | KT38-G | 560 | EL 354FS | 500KW | Smartgen 6120 | Detail
| GF/GFS-C582 | 582 | 728 | 647 | 809 | KT38-GA | 647 | EL 354H | 600KW | Smartgen 6120 | Detail
| GF/GFS-C550 | 550 | 688 | 611 | 764 | KTA38-G1 | 634 | EL 354G | 550KW | Smartgen 6120 | Detail
| GF/GFS-C600 | 600 | 750 | 667 | 833 | KTA38-G2 | 664 | EL 354H | 600KW | Smartgen 6120 | Detail
| GF/GFS-C640 | 640 | 800 | 711 | 889 | KTA38-G2B | 711 | EL 404C | 640KW | Smartgen 6120 | Detail
| GF/GFS-C728 | 728 | 910 | 809 | 1011 | KTA38-G2A | 813 | EL 404D | 728KW | Smartgen 6120 | Detail
| GF/GFS-C800 | 800 | 1000 | 889 | 1111 | KTA38-G5 | 881 | EL 404E | 800KW | Smartgen 6120 | Detail
| GF/GFS-C900 | 900 | 1125 | 1000 | 1250 | KTA38-G9 | 990 | EL 404F | 904KW | Smartgen 6120 | Detail
| GF/GFS-C1000 | 1000 | 1250 | 1111 | 1389 | QSK38-G5 | 1107 | EL 404G | 1000KW | Smartgen 6120 | Detail
| GF/GFS-C1000 | 1000 | 1250 | 1111 | 1389 | KTA50-G3 | 1097 | EL 404G | 1000KW | Smartgen 6120 | Detail
| GF/GFS-C1100 | 1100 | 1375 | 1222 | 1528 | KTA50-G8 | 1200 | EL 404H | 1120KW | Smartgen 6120 | Detail
| GF/GFS-C1120 | 1180 | 1475 | 1311 | 1639 | KTA50-GS8 | 1287 | EL 404I | 1240KW | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Cummins — 34 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 222–1311 kW, prime 200–1180 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Cummins 2 series diesel generator sets combine Cummins 2 diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Perkins Series
Next
Engine By Yunnei Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 0 | — | — | — | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
| Engine By Wuxi Series | 48 – 1111 kW | 52 | WD129TAD23/1500 | EL 354C | Smartgen 6120 | View details →
| Engine By Yto Series | 26 – 356 kW | 0 | — | — | — | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Cummins 2
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
