URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-cummins-series/
Accessed: 2026-11-13

60HZ Engine By Cummins Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
60HZ Diesel Generator Set
»
60HZ Engine By Cummins Series
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-cummins-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
60HZ Engine By Cummins Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Cummins engine, covering 20 to 444 kW in 26 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
60HZ Engine By Cummins Series
Category: 60HZ Diesel Generator Set
Key specifications
Power range
20 – 444 kW
Frequency
60 Hz
Models
26
Engine
4BTA3.9-G2
Alternator
ELS 314G
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GFS-C20 GFS-C27 GFS-C28 GFS-C35 GFS-C53 GFS-C60 GFS-C72 GFS-C90 GFS-C100 GFS-C105 GFS-C120 GFS-C135 GFS-C150 GFS-C170 GFS-C210 GFS-C220 GFS-C240 GFS-C260 GFS-C306 GFS-C350 GFS-C350 GFS-C350 GFS-C400 GFS-C390 GFS-C320 GFS-C350
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GFS-C20 | 20 | 25 | 22 | 28 | 4B3.9-G11 | 23 | ELS 184E | 19.8 | Smartgen 6120 | Detail
| GFS-C27 | 27 | 34 | 30 | 38 | 4B3.9-G2 | 30 | ELS 184G | 27.5 | Smartgen 6120 | Detail
| GFS-C28 | 28 | 35 | 31 | 39 | 4B3.9-G12 | 33 | ELS 184G | 27.5 | Smartgen 6120 | Detail
| GFS-C35 | 35 | 44 | 39 | 49 | 4BT3.9-G2 | 40 | ELS 184J | 35.2 | Smartgen 6120 | Detail
| GFS-C53 | 53 | 66 | 59 | 73 | 4BTA3.9-G2 | 60 | ELS 224E | 52.8 | Smartgen 6120 | Detail
| GFS-C60 | 60 | 75 | 67 | 83 | 4BTA3.9-G2 | 67 | ELS 224F | 63.8 | Smartgen 6120 | Detail
| GFS-C72 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | 80 | ELS 224G | 74.8 | Smartgen 6120 | Detail
| GFS-C90 | 90 | 113 | 100 | 126 | 6BT5.9-G2 | 100 | ELS 274C | 88 | Smartgen 6120 | Detail
| GFS-C100 | 100 | 125 | 111 | 139 | 6BT5.9-G2 | 115 | ELS 274D | 105.6 | Smartgen 6120 | Detail
| GFS-C105 | 105 | 131 | 117 | 146 | 6BTA5.9-G2 | 120 | ELS 274D | 105.6 | Smartgen 6120 | Detail
| GFS-C120 | 120 | 150 | 133 | 167 | 6BTAA5.9-G2 | 132 | ELS 274E | 123.2 | Smartgen 6120 | Detail
| GFS-C135 | 135 | 169 | 150 | 188 | 6BTAA5.9-G12 | 150 | ELS 274F | 140.8 | Smartgen 6120 | Detail
| GFS-C150 | 150 | 188 | 167 | 209 | 6CTA8.3-G2 | 170 | ELS 274G | 160.2 | Smartgen 6120 | Detail
| GFS-C170 | 170 | 213 | 189 | 237 | 6CTAA8.3-G2 | 190 | ELS 274H | 176 | Smartgen 6120 | Detail
| GFS-C210 | 210 | 263 | 233 | 292 | 6LTAA8.9-G2 | 235 | ELS 274K | 220 | Smartgen 6120 | Detail
| GFS-C220 | 220 | 275 | 244 | 306 | 6LTAA8.9-G3 | 255 | ELS 274K | 220 | Smartgen 6120 | Detail
| GFS-C240 | 240 | 300 | 267 | 333 | 6LTAA9.5-G3 | 265 | ELS 314D | 259.6 | Smartgen 6120 | Detail
| GFS-C260 | 260 | 325 | 289 | 361 | 6LTAA9.5-G1 | 290 | ELS 314D | 259.6 | Smartgen 6120 | Detail
| GFS-C306 | 306 | 383 | 340 | 426 | 6ZTAA13-G3 | 340 | ELS 314FS | 308 | Smartgen 6120 | Detail
| GFS-C350 | 350 | 438 | 389 | 487 | 6ZTAA13-G2 | 390 | ELS 314G | 352 | Smartgen 6120 | Detail
| GFS-C350 | 350 | 438 | 389 | 487 | 6ZTAA13-G4 | 400 | ELS 314G | 352 | Smartgen 6120 | Detail
| GFS-C350 | 350 | 438 | 389 | 487 | QSZ13-G2 | 400 | ELS 314G | 352 | Smartgen 6120 | Detail
| GFS-C400 | 400 | 500 | 444 | 556 | QSZ13-G3 | 450 | ELS 354C | 396 | Smartgen 6120 | Detail
| GFS-C390 | 390 | 488 | 433 | 542 | QSZ13-G5 | 437 | ELS 354C | 396 | Smartgen 6120 | Detail
| GFS-C320 | 320 | 400 | 356 | 444 | QSZ13-G6 | 360 | ELS 314F | 334.4 | Smartgen 6120 | Detail
| GFS-C350 | 350 | 438 | 389 | 487 | QSZ13-G7 | 409 | ELS 314G | 352 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Cummins — 26 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 22–444 kW, prime 20–400 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Engine By Cummins series diesel generator sets for 60 Hz operation combine Engine By Cummins diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 60 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Next
60 HZ Engine By Cummins Series 2 Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| 60 HZ Engine By Cummins Series 2 | 200 – 1222 kW | 22 | NT855-GA | ELS 314E | Smartgen 6120 | View details →
| 60HZ Engine By Lovol Series | 27 – 178 kW | 0 | — | — | — | View details →
| 60HZ Engine By Yangdong Series | 10 – 59 kW | 0 | — | — | — | View details →
| 60HZ Engine By Yuxing Series | 24 – 371 kW | 0 | — | — | — | View details →
Related models
60HZ Engine By Lovol Series
60Hz
27–178 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yangdong Series
60Hz
10–59 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yuxing Series
60Hz
24–371 kW
60HZ Diesel Generator Set
View details
60 HZ Engine By Cummins Series 2
60Hz
200–1222 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Cummins Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
