URL: https://easternlion.net/products/diesel-generator-set/engine-by-huachai-series/
Accessed: 2026-10-29

Engine By Huachai Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Huachai Series
https://easternlion.net/products/diesel-generator-set/engine-by-huachai-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Huachai Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Huachai engine, covering 13 to 289 kW in 27 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Huachai Series
Category: Diesel Generator Set
Key specifications
Power range
13 – 289 kW
Frequency
50 Hz
Models
27
Engine
2105D
Alternator
EL 224C
Controller
RUIFEN6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-HC18 GF/GFS-HC26 GF/GFS-HC31 GF/GFS-HC34 GF/GFS-HC34 GF/GFS-HC44 GF/GFS-HC42 GF/GFS-HC48 GF/GFS-HC42 GF/GFS-HC56 GF/GFS-HC48 GF/GFS-HC67 GF/GFS-HC67 GF/GFS-HC48 GF/GFS-HC67 GF/GFS-HC81 GF/GFS-HC81 GF/GFS-HC94 GF/GFS-HC94 GF/GFS-HC111 GF/GFS-HC156 GF/GFS-HC178 GF/GFS-HC178 GF/GFS-HC256 GF/GFS-HC278 GF/GFS-HC328 GF/GFS-HC361
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-HC18 | 13 | 16 | 14 | 18 | 2105D | 18.7 | EL 164D | 12.8 | RUIFEN6120 | Detail
| GF/GFS-HC26 | 18 | 23 | 20 | 26 | 2110D | 20 | EL 184E | 18 | RUIFEN6120 | Detail
| GF/GFS-HC31 | 22 | 28 | 24 | 31 | 490D | 24 | EL 184F | 22 | RUIFEN6120 | Detail
| GF/GFS-HC34 | 25 | 31 | 28 | 34 | 490ZD | 33 | EL 184G | 25 | RUIFEN6120 | Detail
| GF/GFS-HC34 | 25 | 31 | 28 | 34 | ZH4100D | 30.1 | EL 184G | 25 | RUIFEN6120 | Detail
| GF/GFS-HC44 | 32 | 40 | 36 | 44 | ZH4100ZD | 41 | EL 184J | 32 | RUIFEN6120 | Detail
| GF/GFS-HC42 | 30 | 38 | 33 | 42 | ZH4102D | 33 | EL 184H | 30 | RUIFEN6120 | Detail
| GF/GFS-HC48 | 34 | 43 | 38 | 48 | ZH4102ZD | 44 | EL 224C | 34 | RUIFEN6120 | Detail
| GF/GFS-HC42 | 30 | 38 | 33 | 42 | ZH4105D | 36 | EL 184H | 30 | RUIFEN6120 | Detail
| GF/GFS-HC56 | 40 | 50 | 44 | 56 | ZH4105ZD | 52 | EL 224D | 40 | RUIFEN6120 | Detail
| GF/GFS-HC48 | 34 | 43 | 38 | 48 | N4105D | 42 | EL 224C | 34 | RUIFEN6120 | Detail
| GF/GFS-HC67 | 48 | 60 | 53 | 67 | N4105ZD | 56 | EL 224E | 48 | RUIFEN6120 | Detail
| GF/GFS-HC67 | 48 | 60 | 53 | 67 | N4105ZLD | 66 | EL 224E | 48 | RUIFEN6120 | Detail
| GF/GFS-HC48 | 34 | 43 | 38 | 48 | 4105D | 42 | EL 224C | 34 | RUIFEN6120 | Detail
| GF/GFS-HC67 | 48 | 60 | 53 | 67 | 4105ZD(小泵） | 56 | EL 224E | 48 | RUIFEN6120 | Detail
| GF/GFS-HC81 | 58 | 73 | 64 | 81 | 4105AZLD | 66 | EL 224F | 58 | RUIFEN6120 | Detail
| GF/GFS-HC81 | 58 | 73 | 64 | 81 | 4100ZD | 75 | EL 224F | 58 | RUIFEN6120 | Detail
| GF/GFS-HC94 | 68 | 85 | 76 | 94 | 4100AZLD | 84 | EL 224G | 68 | RUIFEN6120 | Detail
| GF/GFS-HC94 | 68 | 85 | 76 | 94 | 6105ZD | 84 | EL 224G | 68 | RUIFEN6120 | Detail
| GF/GFS-HC111 | 80 | 100 | 89 | 111 | 6105AZD | 101 | EL 274C | 80 | RUIFEN6120 | Detail
| GF/GFS-HC156 | 112 | 140 | 124 | 156 | 6105IZLD | 132 | EL 274E | 112 | RUIFEN6120 | Detail
| GF/GFS-HC178 | 128 | 160 | 142 | 178 | 6110ZLD | 160 | EL 274F | 128 | RUIFEN6120 | Detail
| GF/GFS-HC178 | 128 | 160 | 142 | 178 | 6113ZLD | 165 | EL 274F | 128 | RUIFEN6120 | Detail
| GF/GFS-HC256 | 184 | 230 | 204 | 256 | 6126ZLD-1 | 235 | EL 274J | 184 | RUIFEN6120 | Detail
| GF/GFS-HC278 | 200 | 250 | 222 | 278 | 6126ZLD-2 | 265 | EL 274K | 200 | RUIFEN6120 | Detail
| GF/GFS-HC328 | 236 | 295 | 262 | 328 | 618ZLD | 308 | EL 314D | 236 | RUIFEN6120 | Detail
| GF/GFS-HC361 | 260 | 325 | 289 | 361 | 618AZLD | 320 | EL 314E | 260 | RUIFEN6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Huachai — 27 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 14–289 kW, prime 13–260 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Huachai series diesel generator sets combine Huachai diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Kofo Series
Next
Engine By Cummins Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
| Engine By Wuxi Series | 48 – 1111 kW | 52 | WD129TAD23/1500 | EL 354C | Smartgen 6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Yuchai Series
50Hz
12–1378 kW
Diesel Generator Set
View details
Engine By Huachai Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
