URL: https://easternlion.net/products/diesel-generator-set/engine-by-kofo-series/
Accessed: 2026-11-13

Engine By Kofo Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Kofo Series
https://easternlion.net/products/diesel-generator-set/engine-by-kofo-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Kofo Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Kofo engine, covering 10 to 338 kW in 24 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Kofo Series
Category: Diesel Generator Set
Key specifications
Power range
10 – 338 kW
Frequency
50 Hz
Models
24
Engine
K4100DS
Alternator
EL 184G
Controller
RUIFEN6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-KF10 GF/GFS-KF12 GF/GFS-KF18 GF/GFS-KF22 GF/GFS-KF24 GF/GFS-KF33 GF/GFS-KF25 GF/GFS-KF30 GF/GFS-KF36 GF/GFS-KF48 GF/GFS-KF58 GF/GFS-KF68 GF/GFS-KF80 GF/GFS-KF96 GF/GFS-KF100 GF/GFS-KF128 GF/GFS-KF150 GF/GFS-KF184 GF/GFS-KF200 GF/GFS-KF220 GF/GFS-KF236 GF/GFS-KF260 GF/GFS-KF280 GF/GFS-KF304
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-KF10 | 10 | 13 | 11 | 14 | K4100DS | 30.1 | EL 164C | 10.8KW | RUIFEN6120 | Detail
| GF/GFS-KF12 | 12 | 15 | 13 | 17 | K4100DS | 30.1 | EL 164D | 12.8KW | RUIFEN6120 | Detail
| GF/GFS-KF18 | 18 | 23 | 20 | 26 | K4100DS | 30.1 | EL 184E | 18KW | RUIFEN6120 | Detail
| GF/GFS-KF22 | 22 | 28 | 24 | 31 | K4100DS | 30.1 | EL 184F | 22KW | RUIFEN6120 | Detail
| GF/GFS-KF24 | 24 | 30 | 27 | 33 | K4100DS | 30.1 | EL 184G | 25KW | RUIFEN6120 | Detail
| GF/GFS-KF33 | 34 | 43 | 38 | 48 | K4100ZDS | 42 | EL 224C | 34KW | RUIFEN6120 | Detail
| GF/GFS-KF25 | 25 | 31 | 28 | 34 | K4102DS | 33 | EL 184G | 25KW | RUIFEN6120 | Detail
| GF/GFS-KF30 | 30 | 38 | 33 | 42 | N4105DS-38 | 38 | EL 184H | 30KW | RUIFEN6120 | Detail
| GF/GFS-KF36 | 40 | 50 | 44 | 56 | N4105DS-46 | 46 | EL 224D | 40KW | RUIFEN6120 | Detail
| GF/GFS-KF48 | 48 | 60 | 53 | 67 | N4105ZDS | 56 | EL 224E | 48KW | RUIFEN6120 | Detail
| GF/GFS-KF58 | 58 | 73 | 64 | 81 | N4105ZLDS | 66 | EL 224F | 58KW | RUIFEN6120 | Detail
| GF/GFS-KF68 | 68 | 85 | 76 | 94 | R6105ZDS | 84 | EL 224G | 68KW | RUIFEN6120 | Detail
| GF/GFS-KF80 | 80 | 100 | 89 | 111 | R6105ZLDS | 100 | EL 274C | 80KW | RUIFEN6120 | Detail
| GF/GFS-KF96 | 96 | 120 | 107 | 133 | R6105AZLDS | 121 | EL 274D | 96KW | RUIFEN6120 | Detail
| GF/GFS-KF100 | 100 | 125 | 111 | 139 | R6105BZLDS | 132 | EL 274D | 96KW | RUIFEN6120 | Detail
| GF/GFS-KF128 | 128 | 160 | 142 | 178 | R6110ZLDS | 170 | EL 274F | 128KW | RUIFEN6120 | Detail
| GF/GFS-KF150 | 150 | 188 | 167 | 209 | 6126-68DE | 187 | EL 274H | 160KW | RUIFEN6120 | Detail
| GF/GFS-KF184 | 184 | 230 | 204 | 256 | 6126-42DE | 231 | EL 274J | 184KW | RUIFEN6120 | Detail
| GF/GFS-KF200 | 200 | 250 | 222 | 278 | 6126A-260DE | 250 | EL 274k | 200KW | RUIFEN6120 | Detail
| GF/GFS-KF220 | 220 | 275 | 244 | 306 | WP10-275DE | 275 | EL 314D | 236KW | RUIFEN6120 | Detail
| GF/GFS-KF236 | 236 | 295 | 262 | 328 | WT12D-308E | 308 | EL 314D | 236KW | RUIFEN6120 | Detail
| GF/GFS-KF260 | 260 | 325 | 289 | 361 | WT13-330DE | 330 | EL 314E | 260KW | RUIFEN6120 | Detail
| GF/GFS-KF280 | 280 | 350 | 311 | 389 | WT13-360DE | 360 | EL 314FS | 280KW | RUIFEN6120 | Detail
| GF/GFS-KF304 | 304 | 380 | 338 | 422 | WT13A-390DE | 390 | EL 314F | 304KW | RUIFEN6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Kofo — 24 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 11–338 kW, prime 10–304 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Kofo series diesel generator sets combine Kofo diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Lovol Series
Next
Engine By Huachai Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 27 | 2105D | EL 224C | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
| Engine By Wuxi Series | 48 – 1111 kW | 52 | WD129TAD23/1500 | EL 354C | Smartgen 6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Yuchai Series
50Hz
12–1378 kW
Diesel Generator Set
View details
Engine By Kofo Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
