URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yuxing-series/
Accessed: 2026-11-13

60HZ Engine By Yuxing Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
60HZ Diesel Generator Set
»
60HZ Engine By Yuxing Series
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yuxing-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
60HZ Engine By Yuxing Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Yuxing engine, covering 24 to 371 kW in 21 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
60HZ Engine By Yuxing Series
Category: 60HZ Diesel Generator Set
Key specifications
Power range
24 – 371 kW
Frequency
60 Hz
Models
21
Engine
K4100D
Alternator
ELS 224E
Controller
RUIFEN6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-YX33 GF/GFS-YX39 GF/GFS-YX49 GF/GFS-YX46 GF/GFS-YX51 GF/GFS-YX61 GF/GFS-YX73 GF/GFS-YX73 GF/GFS-YX89 GF/GFS-YX89 GF/GFS-YX104 GF/GFS-YX104 GF/GFS-YX148 GF/GFS-YX161 GF/GFS-YX161 GF/GFS-YX194 GF/GFS-YX194 GF/GFS-YX244 GF/GFS-YX278 GF/GFS-YX361 GF/GFS-YX464
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-YX33 | 24 | 30 | 27 | 33 | K4100D | 36.1 | ELS 184F | 24.2 | RUIFEN6120 | Detail
| GF/GFS-YX39 | 28 | 35 | 31 | 39 | K4100D | 36.1 | ELS 184G | 27.5 | RUIFEN6120 | Detail
| GF/GFS-YX49 | 35 | 44 | 39 | 49 | K4100ZD | 48.0 | ELS 184J | 35.2 | RUIFEN6120 | Detail
| GF/GFS-YX46 | 33 | 41 | 37 | 46 | K4102D | 43.2 | ELS 184H | 33 | RUIFEN6120 | Detail
| GF/GFS-YX51 | 37 | 46 | 41 | 51 | K4102ZD | 50.4 | ELS 224C | 37.4 | RUIFEN6120 | Detail
| GF/GFS-YX61 | 44 | 55 | 49 | 61 | ZH4105ZD | 60.0 | ELS 224D | 44 | RUIFEN6120 | Detail
| GF/GFS-YX73 | 53 | 66 | 59 | 73 | ZH4105ZLD | 67.2 | ELS 224E | 52.8 | RUIFEN6120 | Detail
| GF/GFS-YX73 | 53 | 66 | 59 | 73 | R4105ZD | 67.2 | ELS 224E | 52.8 | RUIFEN6120 | Detail
| GF/GFS-YX89 | 64 | 80 | 71 | 89 | R4105ZLD | 79.2 | ELS 224F | 63.8 | RUIFEN6120 | Detail
| GF/GFS-YX89 | 64 | 80 | 71 | 89 | R4105AZLD | 79.2 | ELS 224F | 63.8 | RUIFEN6120 | Detail
| GF/GFS-YX104 | 75 | 94 | 83 | 104 | R4108IZLD | 100.8 | ELS 224G | 74.8 | RUIFEN6120 | Detail
| GF/GFS-YX104 | 75 | 94 | 83 | 104 | R6105AZD | 92.4 | ELS 224G | 74.8 | RUIFEN6120 | Detail
| GF/GFS-YX148 | 106 | 133 | 118 | 148 | R6105AZLD | 133.1 | ELS 274D | 105.6 | RUIFEN6120 | Detail
| GF/GFS-YX161 | 116 | 145 | 129 | 161 | R6105IZLD | 145.2 | ELS 274E | 123.2 | RUIFEN6120 | Detail
| GF/GFS-YX161 | 116 | 145 | 129 | 161 | R6105IZLD | 145.2 | ELS 274E | 123.2 | RUIFEN6120 | Detail
| GF/GFS-YX194 | 140 | 175 | 156 | 194 | R6108IZLD | 176.0 | ELS 274F | 140.8 | RUIFEN6120 | Detail
| GF/GFS-YX194 | 140 | 175 | 156 | 194 | R6108ZLD | 187.0 | ELS 274F | 140.8 | RUIFEN6120 | Detail
| GF/GFS-YX244 | 176 | 220 | 196 | 244 | R9768D | 236.5 | ELS 274H | 176 | RUIFEN6120 | Detail
| GF/GFS-YX278 | 200 | 250 | 222 | 278 | R9768D-1 | 269.5 | ELS 274J | 202.4 | RUIFEN6120 | Detail
| GF/GFS-YX361 | 260 | 325 | 289 | 361 | R11D | 338.8 | ELS 314D | 259.6 | RUIFEN6120 | Detail
| GF/GFS-YX464 | 334 | 418 | 371 | 464 | R11D-1 | 445.5 | ELS 314F | 334.4 | RUIFEN6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Yuxing — 21 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 27–371 kW, prime 24–334 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Engine By Yuxing series diesel generator sets for 60 Hz operation combine Engine By Yuxing diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 60 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
60 HZ Engine By Cummins Series 2
Next
60HZ Engine By Yangdong Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| 60 HZ Engine By Cummins Series 2 | 200 – 1222 kW | 22 | NT855-GA | ELS 314E | Smartgen 6120 | View details →
| 60HZ Engine By Cummins Series | 20 – 444 kW | 26 | 4BTA3.9-G2 | ELS 314G | Smartgen 6120 | View details →
| 60HZ Engine By Lovol Series | 27 – 178 kW | 13 | 1003G | ELS 274C | Smartgen 6120 | View details →
| 60HZ Engine By Yangdong Series | 10 – 59 kW | 15 | YD380D | ELS 164C | RUIFEN6120 | View details →
Related models
60HZ Engine By Lovol Series
60Hz
27–178 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yangdong Series
60Hz
10–59 kW
60HZ Diesel Generator Set
View details
60 HZ Engine By Cummins Series 2
60Hz
200–1222 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Cummins Series
60Hz
20–444 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yuxing Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
