URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yangdong-series/
Accessed: 2026-11-13

60HZ Engine By Yangdong Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
60HZ Diesel Generator Set
»
60HZ Engine By Yangdong Series
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-yangdong-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
60HZ Engine By Yangdong Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Yangdong engine, covering 10 to 59 kW in 15 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
60HZ Engine By Yangdong Series
Category: 60HZ Diesel Generator Set
Key specifications
Power range
10 – 59 kW
Frequency
60 Hz
Models
15
Engine
YD380D
Alternator
ELS 164C
Controller
RUIFEN6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-YD13 GF/GFS-YD16 GF/GFS-YD17 GF/GFS-YD18 GF/GFS-YD22 GF/GFS-YD24 GF/GFS-YD29 GF/GFS-YD31 GF/GFS-YD38 GF/GFS-YD42 GF/GFS-YD48 GF/GFS-YD50 GF/GFS-YD55 GF/GFS-YD64 GF/GFS-YD71
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-YD13 | 10 | 12 | 11 | 13 | YD380D | 12 | ELS 164B | 9.7 | RUIFEN6120 | Detail
| GF/GFS-YD16 | 12 | 14 | 13 | 16 | YD385D | 14 | ELS 164C | 11.9 | RUIFEN6120 | Detail
| GF/GFS-YD17 | 13 | 16 | 14 | 17 | YD480D | 17 | ELS 164C | 11.9 | RUIFEN6120 | Detail
| GF/GFS-YD18 | 14 | 17 | 15 | 18 | (YD4KD) YD485D | 18 | ELS 164D | 14.1 | RUIFEN6120 | Detail
| GF/GFS-YD22 | 16 | 19 | 18 | 22 | YND485D | 20 | ELS 184E | 19.8 | RUIFEN6120 | Detail
| GF/GFS-YD24 | 18 | 22 | 20 | 24 | YSD490D | 23 | ELS 184E | 19.8 | RUIFEN6120 | Detail
| GF/GFS-YD29 | 22 | 26 | 24 | 29 | Y490D | 28 | ELS 184F | 24.2 | RUIFEN6120 | Detail
| GF/GFS-YD31 | 24 | 29 | 26 | 31 | Y495D | 30 | ELS 184F | 24.2 | RUIFEN6120 | Detail
| GF/GFS-YD38 | 29 | 35 | 32 | 38 | Y4100D | 36 | ELS 184G | 27.5 | RUIFEN6120 | Detail
| GF/GFS-YD42 | 32 | 38 | 35 | 42 | Y4102D | 40 | ELS 184H | 33 | RUIFEN6120 | Detail
| GF/GFS-YD48 | 36 | 43 | 40 | 48 | Y4105D | 45 | ELS 184H | 33 | RUIFEN6120 | Detail
| GF/GFS-YD50 | 38 | 46 | 42 | 50 | Y4102ZD | 48 | ELS 184J | 35.2 | RUIFEN6120 | Detail
| GF/GFS-YD55 | 42 | 50 | 46 | 55 | Y4102ZLD | 53 | ELS 224D | 44 | RUIFEN6120 | Detail
| GF/GFS-YD64 | 48 | 58 | 53 | 64 | Y4105ZLD | 60 | ELS 224E | 52.8 | RUIFEN6120 | Detail
| GF/GFS-YD71 | 54 | 65 | 59 | 71 | YD4EZLD | 68 | ELS 224E | 52.8 | RUIFEN6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Yangdong — 15 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 11–59 kW, prime 10–54 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Engine By Yangdong series diesel generator sets for 60 Hz operation combine Engine By Yangdong diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 60 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
60HZ Engine By Yuxing Series
Next
60HZ Engine By Lovol Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| 60HZ Engine By Cummins Series | 20 – 444 kW | 26 | 4BTA3.9-G2 | ELS 314G | Smartgen 6120 | View details →
| 60HZ Engine By Lovol Series | 27 – 178 kW | 13 | 1003G | ELS 274C | Smartgen 6120 | View details →
| 60HZ Engine By Yuxing Series | 24 – 371 kW | 0 | — | — | — | View details →
Related models
60HZ Engine By Lovol Series
60Hz
27–178 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yuxing Series
60Hz
24–371 kW
60HZ Diesel Generator Set
View details
60 HZ Engine By Cummins Series 2
60Hz
200–1222 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Cummins Series
60Hz
20–444 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yangdong Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
