URL: https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-lovol-series/
Accessed: 2026-10-29

60HZ Engine By Lovol Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
[email protected]
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
60HZ Diesel Generator Set
»
60HZ Engine By Lovol Series
https://easternlion.net/products/60hz-diesel-generator-set/60hz-engine-by-lovol-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
60HZ Engine By Lovol Series is a 60 Hz diesel generator set series from EASTERNLION, built around the Lovol engine, covering 27 to 178 kW in 13 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
60HZ Engine By Lovol Series
Category: 60HZ Diesel Generator Set
Key specifications
Power range
27 – 178 kW
Frequency
60 Hz
Models
13
Engine
1003G
Alternator
ELS 274C
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-LW38 GF/GFS-LW67 GF/GFS-LW57 GF/GFS-LW81 GF/GFS-LW98 GF/GFS-LW126 GF/GFS-LW126 GF/GFS-LW133 GF/GFS-LW153 GF/GFS-LW167 GF/GFS-LW178 GF/GFS-LW194 GF/GFS-LW222
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-LW38 | 27 | 34 | 30 | 38 | 1003G | 30 | ELS 184G | 27.5 | Smartgen 6120 | Detail
| GF/GFS-LW67 | 48 | 60 | 53 | 67 | 1003TG | 50 | ELS 224D | 44 | Smartgen 6120 | Detail
| GF/GFS-LW57 | 41 | 51 | 46 | 57 | 1004G | 44 | ELS 224C | 37.4 | Smartgen 6120 | Detail
| GF/GFS-LW81 | 58 | 73 | 64 | 81 | 1004TGIA | 58 | ELS 224E | 52.8 | Smartgen 6120 | Detail
| GF/GFS-LW98 | 70 | 88 | 78 | 98 | 1004TG | 75.6 | ELS 224F | 63.8 | Smartgen 6120 | Detail
| GF/GFS-LW126 | 90 | 113 | 100 | 126 | 1006TG1A | 97 | ELS 274C | 88 | Smartgen 6120 | Detail
| GF/GFS-LW126 | 90 | 113 | 100 | 126 | 1006TG3A | 100 | ELS 274C | 88 | Smartgen 6120 | Detail
| GF/GFS-LW133 | 96 | 120 | 107 | 133 | 1006TG2A | 108 | ELS 274C | 88 | Smartgen 6120 | Detail
| GF/GFS-LW153 | 110 | 138 | 122 | 153 | 1006TAG1A | 121 | ELS 274D | 105.6 | Smartgen 6120 | Detail
| GF/GFS-LW167 | 120 | 150 | 133 | 167 | 1006TAG | 134 | ELS 274E | 123.2 | Smartgen 6120 | Detail
| GF/GFS-LW178 | 128 | 160 | 142 | 178 | 1106C-P6TAG2A | 143 | ELS 274E | 123.2 | Smartgen 6120 | Detail
| GF/GFS-LW194 | 140 | 175 | 156 | 194 | 1106C-P6TAG3A | 155.1 | ELS 274F | 140.8 | Smartgen 6120 | Detail
| GF/GFS-LW222 | 160 | 200 | 178 | 222 | 1106C-P6TAG4A | 174.2 | ELS 274G | 160.2 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Lovol — 13 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 30–178 kW, prime 27–160 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Engine By Lovol series diesel generator sets for 60 Hz operation combine Engine By Lovol diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 60 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
60HZ Engine By Yangdong Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| 60HZ Engine By Cummins Series | 20 – 444 kW | 26 | 4BTA3.9-G2 | ELS 314G | Smartgen 6120 | View details →
| 60HZ Engine By Yangdong Series | 10 – 59 kW | 0 | — | — | — | View details →
| 60HZ Engine By Yuxing Series | 24 – 371 kW | 0 | — | — | — | View details →
Related models
60HZ Engine By Yangdong Series
60Hz
10–59 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Yuxing Series
60Hz
24–371 kW
60HZ Diesel Generator Set
View details
60 HZ Engine By Cummins Series 2
60Hz
200–1222 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Cummins Series
60Hz
20–444 kW
60HZ Diesel Generator Set
View details
60HZ Engine By Lovol Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: [email protected]
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
[email protected]
Leave a Message
Close
Remove
