URL: https://easternlion.net/products/diesel-generator-set/engine-by-huachai-series/datasheet
Accessed: 2026-10-29

Engine By Huachai Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Huachai Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
[email protected] · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-huachai-series/
Engine By Huachai Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Huachai engine, covering 13 to 289 kW in 27 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 13 – 289 kW
Frequency 50 Hz
Models 27
Engine 2105D
Alternator EL 224C
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-HC18 | 13 | 16 | 14 | 18 | 2105D | 18.7 | EL 164D | 12.8 | RUIFEN6120
| GF/GFS-HC26 | 18 | 23 | 20 | 26 | 2110D | 20 | EL 184E | 18 | RUIFEN6120
| GF/GFS-HC31 | 22 | 28 | 24 | 31 | 490D | 24 | EL 184F | 22 | RUIFEN6120
| GF/GFS-HC34 | 25 | 31 | 28 | 34 | 490ZD | 33 | EL 184G | 25 | RUIFEN6120
| GF/GFS-HC34 | 25 | 31 | 28 | 34 | ZH4100D | 30.1 | EL 184G | 25 | RUIFEN6120
| GF/GFS-HC44 | 32 | 40 | 36 | 44 | ZH4100ZD | 41 | EL 184J | 32 | RUIFEN6120
| GF/GFS-HC42 | 30 | 38 | 33 | 42 | ZH4102D | 33 | EL 184H | 30 | RUIFEN6120
| GF/GFS-HC48 | 34 | 43 | 38 | 48 | ZH4102ZD | 44 | EL 224C | 34 | RUIFEN6120
| GF/GFS-HC42 | 30 | 38 | 33 | 42 | ZH4105D | 36 | EL 184H | 30 | RUIFEN6120
| GF/GFS-HC56 | 40 | 50 | 44 | 56 | ZH4105ZD | 52 | EL 224D | 40 | RUIFEN6120
| GF/GFS-HC48 | 34 | 43 | 38 | 48 | N4105D | 42 | EL 224C | 34 | RUIFEN6120
| GF/GFS-HC67 | 48 | 60 | 53 | 67 | N4105ZD | 56 | EL 224E | 48 | RUIFEN6120
| GF/GFS-HC67 | 48 | 60 | 53 | 67 | N4105ZLD | 66 | EL 224E | 48 | RUIFEN6120
| GF/GFS-HC48 | 34 | 43 | 38 | 48 | 4105D | 42 | EL 224C | 34 | RUIFEN6120
| GF/GFS-HC67 | 48 | 60 | 53 | 67 | 4105ZD(小泵） | 56 | EL 224E | 48 | RUIFEN6120
| GF/GFS-HC81 | 58 | 73 | 64 | 81 | 4105AZLD | 66 | EL 224F | 58 | RUIFEN6120
| GF/GFS-HC81 | 58 | 73 | 64 | 81 | 4100ZD | 75 | EL 224F | 58 | RUIFEN6120
| GF/GFS-HC94 | 68 | 85 | 76 | 94 | 4100AZLD | 84 | EL 224G | 68 | RUIFEN6120
| GF/GFS-HC94 | 68 | 85 | 76 | 94 | 6105ZD | 84 | EL 224G | 68 | RUIFEN6120
| GF/GFS-HC111 | 80 | 100 | 89 | 111 | 6105AZD | 101 | EL 274C | 80 | RUIFEN6120
| GF/GFS-HC156 | 112 | 140 | 124 | 156 | 6105IZLD | 132 | EL 274E | 112 | RUIFEN6120
| GF/GFS-HC178 | 128 | 160 | 142 | 178 | 6110ZLD | 160 | EL 274F | 128 | RUIFEN6120
| GF/GFS-HC178 | 128 | 160 | 142 | 178 | 6113ZLD | 165 | EL 274F | 128 | RUIFEN6120
| GF/GFS-HC256 | 184 | 230 | 204 | 256 | 6126ZLD-1 | 235 | EL 274J | 184 | RUIFEN6120
| GF/GFS-HC278 | 200 | 250 | 222 | 278 | 6126ZLD-2 | 265 | EL 274K | 200 | RUIFEN6120
| GF/GFS-HC328 | 236 | 295 | 262 | 328 | 618ZLD | 308 | EL 314D | 236 | RUIFEN6120
| GF/GFS-HC361 | 260 | 325 | 289 | 361 | 618AZLD | 320 | EL 314E | 260 | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: [email protected]
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
