URL: https://easternlion.net/products/diesel-generator-set/engine-by-yuxing-series/datasheet
Accessed: 2026-10-29

Engine By Yuxing Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Yuxing Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
[email protected] · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-yuxing-series/
Engine By Yuxing Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Yuxing engine, covering 22 to 338 kW in 21 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 22 – 338 kW
Frequency 50 Hz
Models 21
Engine K4100D
Alternator EL 224E
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-YX22 | 22 | 28 | 24 | 31 | K4100D | 30.1KW/1500转 | EL 184F | 22 | RUIFEN6120
| GF/GFS-YX25 | 25 | 31 | 28 | 34 | K4100D | 30.1KW/1500转 | EL 184G | 25 | RUIFEN6120
| GF/GFS-YX32 | 32 | 40 | 36 | 44 | K4100ZD | 40KW/1500转 | EL 184J | 32 | RUIFEN6120
| GF/GFS-YX30 | 30 | 38 | 33 | 42 | K4102D | 36KW/1500转 | EL 184H | 30 | RUIFEN6120
| GF/GFS-YX34 | 34 | 43 | 38 | 48 | K4102ZD | 42KW/1500转 | EL 224C | 34 | RUIFEN6120
| GF/GFS-YX40 | 40 | 50 | 44 | 56 | ZH4105ZD | 50KW/1500转 | EL 224D | 40 | RUIFEN6120
| GF/GFS-YX48 | 48 | 60 | 53 | 67 | ZH4105ZLD | 56KW/1500转 | EL 224E | 48 | RUIFEN6120
| GF/GFS-YX50 | 50 | 63 | 56 | 70 | R4105ZD | 56KW/1500转 | EL 224E | 48 | RUIFEN6120
| GF/GFS-YX58 | 58 | 73 | 64 | 81 | R4105ZLD | 66KW/1500转 | EL 224F | 58 | RUIFEN6120
| GF/GFS-YX60 | 60 | 75 | 67 | 83 | R4105AZLD | 66KW/1500转 | EL 224F | 58 | RUIFEN6120
| GF/GFS-YX68 | 68 | 85 | 76 | 94 | R4108IZLD | 84KW/1500转 | EL 224G | 68 | RUIFEN6120
| GF/GFS-YX68I | 68 | 85 | 76 | 94 | R6105AZD | 84KW/1500转 | EL 224G | 68 | RUIFEN6120
| GF/GFS-YX96 | 96 | 120 | 107 | 133 | R6105AZLD | 121KW/1500转 | EL 274D | 96 | RUIFEN6120
| GF/GFS-YX112 | 112 | 140 | 124 | 156 | R6105IZLD | 132KW/1500转 | EL 274E | 112 | RUIFEN6120
| GF/GFS-YX120 | 120 | 150 | 133 | 167 | R6105IZLD | 132KW/1500转 | EL 274F | 128 | RUIFEN6120
| GF/GFS-YX145 | 145 | 181 | 161 | 201 | R6108IZLD | 160KW/1500转 | EL 274G | 145.6 | RUIFEN6120
| GF/GFS-YX145I | 145 | 181 | 161 | 201 | R6108ZLD | 170KW/1500转 | EL 274G | 145.6 | RUIFEN6120
| GF/GFS-YX184 | 184 | 230 | 204 | 256 | R9768D | 215KW/1500转 | EL 274J | 184 | RUIFEN6120
| GF/GFS-YX200 | 200 | 250 | 222 | 278 | R9768D-1 | 245KW/1500转 | EL 274K | 200 | RUIFEN6120
| GF/GFS-YX260 | 260 | 325 | 289 | 361 | R11D | 308KW/1500转 | EL 314E | 260 | RUIFEN6120
| GF/GFS-YX304 | 304 | 380 | 338 | 422 | R11D-1 | 405KW/1500转 | EL 314F | 304 | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: [email protected]
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
