URL: https://easternlion.net/products/diesel-generator-set/engined-by-kaixun-series/datasheet
Accessed: 2026-11-13

Engined By Kaixun Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engined By Kaixun Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engined-by-kaixun-series/
Engined By Kaixun Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Kaixun engine, covering 120 to 1111 kW in 12 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 120 – 1111 kW
Frequency 50 Hz
Models 12
Engine G128ZLD11
Alternator EL 274F
Controller Mebay 6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GFS-167K | 120 | 150 | 133 | 167 | KP8D220D2 | 171 | EL 274F | 128 | Mebay 6120
| GFS-222K | 160 | 200 | 178 | 222 | KP8D280D2 | 206 | EL 274H | 160 | Mebay 6120
| GFS-250K | 180 | 225 | 200 | 250 | KP9D310D2 | 227 | EL 274J | 180 | Mebay 6120
| GFS-306K | 220 | 275 | 244 | 306 | G128ZLD11 | 308 | EL 314DS | 220 | Mebay 6120
| GFS-333K | 240 | 300 | 267 | 333 | G128ZLD11 | 308 | EL 314D | 240 | Mebay 6120
| GFS-361K | 260 | 325 | 289 | 361 | G128ZLD22 | 330 | EL 314E | 260 | Mebay 6120
| GFS-444K | 320 | 400 | 356 | 444 | KP425 | 425 | EL 314G | 320 | Mebay 6120
| GFS-556K | 400 | 500 | 444 | 556 | KP515 | 515 | EL 354D | 400 | Mebay 6120
| GFS-750K | 540 | 675 | 600 | 750 | KPV630 | 630 | EL 354GS | 540 | Mebay 6120
| GFS-889K | 640 | 800 | 711 | 889 | KPV780 | 780 | EL 404D | 640 | Mebay 6120
| GFS-1111K | 800 | 1000 | 889 | 1111 | KPV1100 | 1030 | EL 404F | 800 | Mebay 6120
| GFC-1839K | 1000 | 1250 | 1111 | 1389 | KPV4TDS | 1310 | EL 404H | 1000 | Mebay 6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
