URL: https://easternlion.net/products/diesel-generator-set/engine-by-yunnei-series/datasheet
Accessed: 2026-10-29

Engine By Yunnei Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Yunnei Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
[email protected] · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-yunnei-series/
Engine By Yunnei Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Yunnei engine, covering 12 to 83 kW in 17 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 12 – 83 kW
Frequency 50 Hz
Models 17
Engine YN48GBZ
Alternator EL 184G
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-YN12 | 12 | 15 | 13 | 17 | YN25GB | 18kw/1500 | EL 164D | 12.8kw | RUIFEN6120
| GF/GFS-YN16 | 16 | 20 | 18 | 22 | YN25GB | 21kw/1500 | EL 184E | 18kw | RUIFEN6120
| GF/GFS-YN20 | 20 | 25 | 22 | 28 | YN25GB | 23kw/1800 | EL 184E | 18kw | RUIFEN6120
| GF/GFS-YN20 | 20 | 25 | 22 | 28 | YN27GB | 25kw/1500 | EL 184F | 22kw | RUIFEN6120
| GF/GFS-YN26 | 26 | 33 | 29 | 37 | YN27GB | 30kw/1800 | EL 184G | 25kw | RUIFEN6120
| GF/GFS-YN25I | 25 | 31 | 28 | 34 | YN27GBZ | 30kw/1500 | EL 184G | 25kw | RUIFEN6120
| GF/GFS-YN25II | 25 | 31 | 28 | 34 | YN36GB | 30kw/1500 | EL 184G | 25kw | RUIFEN6120
| GF/GFS-YN28 | 28 | 35 | 31 | 39 | YN36GB | 33kw/1800 | EL 184G | 25kw | RUIFEN6120
| GF/GFS-YN30 | 30 | 38 | 33 | 42 | YN38GB | 36kw/1500 | EL 184H | 30kw | RUIFEN6120
| GF/GFS-YN35 | 35 | 44 | 39 | 49 | YN38GB | 40kw/1800 | EL 184J | 32kw | RUIFEN6120
| GF/GFS-YN34 | 34 | 43 | 38 | 48 | YN38GBZ | 48kw/1500 | EL 224C | 34kw | RUIFEN6120
| GF/GFS-YN45 | 45 | 56 | 50 | 62 | YN38GBZ | 53kw/1800 | EL 224D | 40kw | RUIFEN6120
| GF/GFS-YN40I | 40 | 50 | 44 | 56 | YN38GBZ | 50kw/1500 | EL 224D | 40kw | RUIFEN6120
| GF/GFS-YN48 | 48 | 60 | 53 | 67 | YN48GBZ | 60kw/1500 | EL 224E | 48kw | RUIFEN6120
| GF/GFS-YN53 | 53 | 66 | 59 | 73 | YN48GBZ | 66kw/1800 | EL 224E | 48kw | RUIFEN6120
| GF/GFS-YN60 | 60 | 75 | 67 | 83 | YN48GBZ | 77kw/1500 | EL 224F | 58kw | RUIFEN6120
| GF/GFS-YN75 | 75 | 94 | 83 | 104 | YN48GBZ | 85kw/1800 | EL 224G | 68kw | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: [email protected]
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
