URL: https://easternlion.net/products/diesel-generator-set/engine-by-yto-series/
Accessed: 2026-11-13

Engine By Yto Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Yto Series
https://easternlion.net/products/diesel-generator-set/engine-by-yto-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Yto Series is a 50 Hz diesel generator set series from EASTERNLION, built around the YTO engine, covering 26 to 356 kW in 19 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Yto Series
Category: Diesel Generator Set
Key specifications
Power range
26 – 356 kW
Frequency
50 Hz
Models
19
Engine
YM6S9L-15
Alternator
EL 274C
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-YT26 GF/GFS-YT30 GF/GFS-YT50 GF/GFS-YT40 GF/GFS-YT52 GF/GFS-YT75 GF/GFS-YT80 GF/GFS-YT80I GF/GFS-YT100 GF/GFS-YT120 GF/GFS-YT130 GF/GFS-YT160 GF/GFS-YT180 GF/GFS-YT200 GF/GFS-YT220 GF/GFS-YT250 GF/GFS-YT280 GF/GFS-YT300 GF/GFS-YT320
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-YT26 | 26 | 33 | 29 | 37 | YT3B2-15 | 30 | EL 184G | 25KW | Smartgen 6120 | Detail
| GF/GFS-YT30 | 30 | 38 | 33 | 42 | YT3A2Z-15 | 36 | EL 184H | 30KW | Smartgen 6120 | Detail
| GF/GFS-YT50 | 50 | 63 | 56 | 70 | YT4B2Z-15 | 60 | EL 224E | 48KW | Smartgen 6120 | Detail
| GF/GFS-YT40 | 40 | 50 | 44 | 56 | LR4B5-15 | 48 | EL 224D | 40KW | Smartgen 6120 | Detail
| GF/GFS-YT52 | 52 | 65 | 58 | 72 | LR4B3Z-15 | 62 | EL 224F | 58KW | Smartgen 6120 | Detail
| GF/GFS-YT75 | 75 | 94 | 83 | 104 | LR4M3L-15 | 86 | EL 274C | 80KW | Smartgen 6120 | Detail
| GF/GFS-YT80 | 80 | 100 | 89 | 111 | LR4N5LP-15 | 92 | EL 274C | 80KW | Smartgen 6120 | Detail
| GF/GFS-YT80I | 80 | 100 | 89 | 111 | LR6A3Z-15 | 90 | EL 274C | 80KW | Smartgen 6120 | Detail
| GF/GFS-YT100 | 100 | 125 | 111 | 139 | LR6A3L-15 | 110 | EL 274D | 96KW | Smartgen 6120 | Detail
| GF/GFS-YT120 | 120 | 150 | 133 | 167 | LR6B3L-15 | 138 | EL 274F | 128KW | Smartgen 6120 | Detail
| GF/GFS-YT130 | 130 | 163 | 144 | 181 | LR6M3L-15 | 145 | EL 274F | 128KW | Smartgen 6120 | Detail
| GF/GFS-YT160 | 160 | 200 | 178 | 222 | YM6H4L-15 | 186 | EL 274H | 160KW | Smartgen 6120 | Detail
| GF/GFS-YT180 | 180 | 225 | 200 | 250 | YM6H4L-15 | 206 | EL 274J | 184KW | Smartgen 6120 | Detail
| GF/GFS-YT200 | 200 | 250 | 222 | 278 | YM6S4L-15 | 220 | EL 314C | 200KW | Smartgen 6120 | Detail
| GF/GFS-YT220 | 220 | 275 | 244 | 306 | YM6S4L-15 | 252 | EL 314D | 236KW | Smartgen 6120 | Detail
| GF/GFS-YT250 | 250 | 313 | 278 | 348 | YM6S9L-15 | 290 | EL 314E | 260KW | Smartgen 6120 | Detail
| GF/GFS-YT280 | 280 | 350 | 311 | 389 | YM6S9L-15 | 310 | EL 314FS | 280KW | Smartgen 6120 | Detail
| GF/GFS-YT300 | 300 | 375 | 333 | 417 | YM6S9L-15 | 350 | EL 314F | 304KW | Smartgen 6120 | Detail
| GF/GFS-YT320 | 320 | 400 | 356 | 444 | YM6S9L-15 | 370 | EL 314G | 320KW | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
YTO — 19 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 29–356 kW, prime 26–320 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Yto series diesel generator sets combine Yto diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Yunnei Series
Next
Engine By Yangdong Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins 2 | 200 – 1311 kW | 34 | MTA11-G2A | EL 314E | Smartgen 6120 | View details →
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 27 | 2105D | EL 224C | RUIFEN6120 | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Lovol Series | 25 – 158 kW | 13 | 1003G | EL 274C | Smartgen 6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Lovol Series
50Hz
25–158 kW
Diesel Generator Set
View details
Engine By Yto Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
