URL: https://easternlion.net/products/diesel-generator-set/engine-by-lovol-series/
Accessed: 2026-11-13

Engine By Lovol Series | EASTERNLION Skip to content
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Mon – Sat 08:30–18:00 (GMT+8)
sales@easternlion.cn
13950513258
Input keyword
English
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Get a Quote
Home
Products
Company Profile
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Service
Video
FAQ
Contact Us
English
简体中文
Русский
Español
Português
العربية
Français
Türkçe
Bahasa Indonesia
Tiếng Việt
Deutsch
فارسی
Product Detail
You are here:
Home
»
Products
»
Diesel Generator Set
»
50HZ Diesel Generator Set
»
Engine By Lovol Series
https://easternlion.net/products/diesel-generator-set/engine-by-lovol-series/
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
Engine By Cummins Series
Engine By Huachai Series
Engine By Kofo Series
Engine By Longxin Series
Engine By Lovol Series
Engine By Perkins Series
Engine By Woling Series
Engine By Wuxi Series
Engine By Yangdong Series
Engine By Yto Series
Engine By Yuchai Series
Engine By Yunnei Series
Engine By Yuxing Series
Engine By Cummins
60HZ Diesel Generator Set
Need a quotation?
Send us the power, voltage and application — our engineers reply within one working day.
Request a quotation
13950513258
Chat on WhatsApp
Share to:
Link copied
Engine By Lovol Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Lovol engine, covering 25 to 158 kW in 13 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Engine By Lovol Series
Category: Diesel Generator Set
Key specifications
Power range
25 – 158 kW
Frequency
50 Hz
Models
13
Engine
1003G
Alternator
EL 274C
Controller
Smartgen 6120
Warranty
1 year or 1000 hours
Options
Open frame, silent canopy, trailer, ATS and parallel systems
MOQ
1 set
Inquire
Chat on WhatsApp
Product Description
Jump to model
Jump to model GF/GFS-LW25 GF/GFS-LW40 GF/GFS-LW34 GF/GFS-LW46 GF/GFS-LW58 GF/GFS-LW75 GF/GFS-LW77 GF/GFS-LW80 GF/GFS-LW96 GF/GFS-LW108 GF/GFS-LW112 GF/GFS-LW126 GF/GFS-LW142
CSV
Datasheet
Print / PDF
| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet
| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
| GF/GFS-LW25 | 25 | 31 | 28 | 34 | 1003G | 28 | EL 184G | 25 | Smartgen 6120 | Detail
| GF/GFS-LW40 | 40 | 50 | 44 | 56 | 1003TG | 44 | EL 224D | 40 | Smartgen 6120 | Detail
| GF/GFS-LW34 | 34 | 43 | 38 | 48 | 1004G | 40 | EL 224C | 34 | Smartgen 6120 | Detail
| GF/GFS-LW46 | 46 | 58 | 51 | 64 | 1004TGIA | 52 | EL 224E | 48 | Smartgen 6120 | Detail
| GF/GFS-LW58 | 58 | 73 | 64 | 81 | 1004TG | 65.7 | EL 224F | 58 | Smartgen 6120 | Detail
| GF/GFS-LW75 | 75 | 94 | 83 | 104 | 1006TG1A | 84 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-LW77 | 77 | 96 | 86 | 107 | 1006TG3A | 86 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-LW80 | 80 | 100 | 89 | 111 | 1006TG2A | 92 | EL 274C | 80 | Smartgen 6120 | Detail
| GF/GFS-LW96 | 96 | 120 | 107 | 133 | 1006TAG1A | 108 | EL 274D | 96 | Smartgen 6120 | Detail
| GF/GFS-LW108 | 108 | 135 | 120 | 150 | 1006TAG | 121 | EL 274E | 112 | Smartgen 6120 | Detail
| GF/GFS-LW112 | 112 | 140 | 124 | 156 | 1106C-P6TAG2A | 130 | EL 274E | 112 | Smartgen 6120 | Detail
| GF/GFS-LW126 | 126 | 158 | 140 | 176 | 1106C-P6TAG3A | 141 | EL 274F | 128 | Smartgen 6120 | Detail
| GF/GFS-LW142 | 142 | 178 | 158 | 198 | 1106C-P6TAG4A | 158.4 | EL 274G | 145.6 | Smartgen 6120 | Detail
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
How to choose this series
Six decisions cover almost every generator set order. Here is how to make each of them — and what this series gives you.
Your decision
How to decide it
This series
Engine brand
The engine decides the spare parts availability and the response time of your local service partner. Compare the service network first, the price second.
Lovol — 13 models in this series
Prime or standby
Prime is for sets that run 8 to 12 hours a day, standby for emergency backup. Size the set so your load sits at 70 to 80 % of the standby rating — that keeps the engine between 50 % and 75 % load, where the fuel consumption is at its best.
Standby 28–158 kW, prime 25–142 kW
Voltage and frequency
400/230 V at 50 Hz for Asia, Europe, Africa and the Middle East, 230/400 V at 60 Hz for the Americas. The alternator and the control panel both have to match the grid you connect to.
50 Hz, 400/230 V
Enclosure
Open frame for a machine room, a silent canopy for an outdoor city site (about 65 dB(A) at 7 m), a container for a 1000 kW block and a trailer for a mobile set.
Open frame, silent canopy, trailer and container options
Starting and transfer
An emergency set needs electric start and an automatic transfer switch, otherwise the set sits idle until the grid fails. Manual and air start stay available for special duties.
Electric start, ATS (automatic and manual) on request
Paralleling
More than one set means a power management system, a larger transfer switch and a control panel that lets the sets share the load and take over from each other.
Parallel systems with power management
Site conditions
Every 1000 m of altitude and every 10 °C above the standard ambient costs about 3 % of the rating, and a salt spray or a dusty site asks for a canopy and a shorter service interval.
Standard rating at 0–50 °C, derating on request
Send us the load, the voltage and the site, and we will send back the exact model, the price and the delivery time.
EASTERNLION Lovol series diesel generator sets combine Lovol diesel engines with our own brushless alternators and a reliable control panel. The table below lists the standard 400/230 V, 50 Hz models with prime and standby ratings to ISO 8528. Open frame, silent canopy, trailer, ATS and parallel configurations are available on request.
All generator sets are tested at full load before shipment. Please contact us for a detailed datasheet, pricing and delivery time.
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Previous
Engine By Yuchai Series
Next
Engine By Kofo Series Model comparison
| | | Power range | models | Engine | Alternator | Controller |
| Engine By Cummins | 22 – 444 kW | 40 | 4BTA3.9-G2 | EL 274K | Smartgen 6120 | View details →
| Engine By Huachai Series | 13 – 289 kW | 27 | 2105D | EL 224C | RUIFEN6120 | View details →
| Engine By Kofo Series | 10 – 338 kW | 24 | K4100DS | EL 184G | RUIFEN6120 | View details →
| Engine By Longxin Series | 24 – 289 kW | 19 | R6105IZLD | EL 224E | RUIFEN6120 | View details →
| Engine By Perkins Series | 7.2 – 2000 kW | 54 | 403A-15G1 | EL 224G | Smartgen 6120 | View details →
| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →
| Engine By Wuxi Series | 48 – 1111 kW | 52 | WD129TAD23/1500 | EL 354C | Smartgen 6120 | View details →
| Engine By Yangdong Series | 8 – 56 kW | 15 | YD380D | EL 164C | RUIFEN6120 | View details →
Related models
Engine By Cummins
50Hz
22–444 kW
Diesel Generator Set
View details
Engine By Huachai Series
50Hz
13–289 kW
Diesel Generator Set
View details
Engine By Kofo Series
50Hz
10–338 kW
Diesel Generator Set
View details
Engine By Yuchai Series
50Hz
12–1378 kW
Diesel Generator Set
View details
Engine By Lovol Series
Inquire
Need a generator set for your project?
Tell us the power, voltage and application — our engineers will reply within one working day.
Send an inquiry
Products
China's most trusted supplier
+86-13950513258 Email: sales@easternlion.cn
WhatsApp
Quick Links
Home
Products
Applications
About Us
Service
Video
Contact Us
Company Profile
Development History
Our Team
Qualification
News Center
Our Workshop
Download Centre
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
50HZ Diesel Generator Set
60HZ Diesel Generator Set
Add:No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Copyright © 2019 Fuan EASTERNLION Electric Machines Co., Ltd. All rights reserved.
Telephone
13950513258
WhatsApp
+86-13950513258
Email
sales@easternlion.cn
Leave a Message
Close
Remove
