URL: https://easternlion.net/products/diesel-generator-set/engine-by-yto-series/datasheet
Accessed: 2026-11-13

Engine By Yto Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Yto Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-yto-series/
Engine By Yto Series is a 50 Hz diesel generator set series from EASTERNLION, built around the YTO engine, covering 26 to 356 kW in 19 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 26 – 356 kW
Frequency 50 Hz
Models 19
Engine YM6S9L-15
Alternator EL 274C
Controller Smartgen 6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-YT26 | 26 | 33 | 29 | 37 | YT3B2-15 | 30 | EL 184G | 25KW | Smartgen 6120
| GF/GFS-YT30 | 30 | 38 | 33 | 42 | YT3A2Z-15 | 36 | EL 184H | 30KW | Smartgen 6120
| GF/GFS-YT50 | 50 | 63 | 56 | 70 | YT4B2Z-15 | 60 | EL 224E | 48KW | Smartgen 6120
| GF/GFS-YT40 | 40 | 50 | 44 | 56 | LR4B5-15 | 48 | EL 224D | 40KW | Smartgen 6120
| GF/GFS-YT52 | 52 | 65 | 58 | 72 | LR4B3Z-15 | 62 | EL 224F | 58KW | Smartgen 6120
| GF/GFS-YT75 | 75 | 94 | 83 | 104 | LR4M3L-15 | 86 | EL 274C | 80KW | Smartgen 6120
| GF/GFS-YT80 | 80 | 100 | 89 | 111 | LR4N5LP-15 | 92 | EL 274C | 80KW | Smartgen 6120
| GF/GFS-YT80I | 80 | 100 | 89 | 111 | LR6A3Z-15 | 90 | EL 274C | 80KW | Smartgen 6120
| GF/GFS-YT100 | 100 | 125 | 111 | 139 | LR6A3L-15 | 110 | EL 274D | 96KW | Smartgen 6120
| GF/GFS-YT120 | 120 | 150 | 133 | 167 | LR6B3L-15 | 138 | EL 274F | 128KW | Smartgen 6120
| GF/GFS-YT130 | 130 | 163 | 144 | 181 | LR6M3L-15 | 145 | EL 274F | 128KW | Smartgen 6120
| GF/GFS-YT160 | 160 | 200 | 178 | 222 | YM6H4L-15 | 186 | EL 274H | 160KW | Smartgen 6120
| GF/GFS-YT180 | 180 | 225 | 200 | 250 | YM6H4L-15 | 206 | EL 274J | 184KW | Smartgen 6120
| GF/GFS-YT200 | 200 | 250 | 222 | 278 | YM6S4L-15 | 220 | EL 314C | 200KW | Smartgen 6120
| GF/GFS-YT220 | 220 | 275 | 244 | 306 | YM6S4L-15 | 252 | EL 314D | 236KW | Smartgen 6120
| GF/GFS-YT250 | 250 | 313 | 278 | 348 | YM6S9L-15 | 290 | EL 314E | 260KW | Smartgen 6120
| GF/GFS-YT280 | 280 | 350 | 311 | 389 | YM6S9L-15 | 310 | EL 314FS | 280KW | Smartgen 6120
| GF/GFS-YT300 | 300 | 375 | 333 | 417 | YM6S9L-15 | 350 | EL 314F | 304KW | Smartgen 6120
| GF/GFS-YT320 | 320 | 400 | 356 | 444 | YM6S9L-15 | 370 | EL 314G | 320KW | Smartgen 6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
