URL: https://easternlion.net/products/diesel-generator-set/engine-by-yangdong-series/datasheet
Accessed: 2026-11-13

Engine By Yangdong Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Yangdong Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-yangdong-series/
Engine By Yangdong Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Yangdong engine, covering 8 to 56 kW in 15 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 8 – 56 kW
Frequency 50 Hz
Models 15
Engine YD380D
Alternator EL 164C
Controller RUIFEN6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-YD8 | 8kw | 10kva | 9kw | 11kva | YD380D | 10KW | EL 164B | 8.8KW | RUIFEN6120
| GF/GFS-YD9 | 9kw | 11kva | 10kw | 12kva | YD385D | 12KW | EL 164C | 10.8KW | RUIFEN6120
| GF/GFS-YD10 | 10kw | 13kva | 11kw | 14kva | YD480D | 14KW | EL 164C | 10.8KW | RUIFEN6120
| GF/GFS-YD12 | 12kw | 15kva | 13kw | 17kva | (YD4KD) YD485D | 15KW | EL 164D | 12.8KW | RUIFEN6120
| GF/GFS-YD14 | 14kw | 18kva | 16kw | 20kva | YND485D | 17KW | EL 184E | 18KW | RUIFEN6120
| GF/GFS-YD16 | 16kw | 20kva | 18kw | 22kva | YSD490D | 21KW | EL 184E | 18KW | RUIFEN6120
| GF/GFS-YD19 | 19kw | 24kva | 21kw | 27kva | Y490D | 24KW | EL 184F | 22KW | RUIFEN6120
| GF/GFS-YD22 | 22kw | 25kva | 22kw | 28kva | Y495D | 27KW | EL 184F | 22KW | RUIFEN6120
| GF/GFS-YD24 | 24kw | 30kva | 27kw | 33kva | Y4100D | 30KW | EL 184G | 25KW | RUIFEN6120
| GF/GFS-YD26 | 26kw | 33kva | 29kw | 37kva | Y4102D | 33KW | EL 184H | 30KW | RUIFEN6120
| GF/GFS-YD30 | 30kw | 38kva | 33kw | 42kva | Y4105D | 38KW | EL 184H | 30KW | RUIFEN6120
| GF/GFS-YD32 | 32kw | 40kva | 36kw | 44kva | Y4102ZD | 40KW | EL 224C | 34KW | RUIFEN6120
| GF/GFS-YD38 | 38kw | 48kva | 42kw | 53kva | Y4102ZLD | 48KW | EL 224D | 40KW | RUIFEN6120
| GF/GFS-YD44 | 44kw | 55kva | 49kw | 61kva | Y4105ZLD | 55KW | EL 224E | 48KW | RUIFEN6120
| GF/GFS-YD50 | 50kw | 63kva | 56kw | 70kva | YD4EZLD | 63KW | EL 224F | 58KW | RUIFEN6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
