URL: https://easternlion.net/products/diesel-generator-set/engine-by-woling-series/datasheet
Accessed: 2026-11-13

Engine By Woling Series — Generator set specification sheet | Fuan EASTERNLION Electric Machines Co., Ltd Engine By Woling Series
Generator set specification sheet
Fuan EASTERNLION Electric Machines Co., Ltd
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
sales@easternlion.cn · +86-13950513258
https://easternlion.net/products/diesel-generator-set/engine-by-woling-series/
Engine By Woling Series is a 50 Hz diesel generator set series from EASTERNLION, built around the Woling engine, covering 128 to 889 kW in 22 models. It is used for data centres, hospitals, telecommunications, municipal power, construction sites, mining and oil and gas projects.
Power range 128 – 889 kW
Frequency 50 Hz
Models 22
Engine D114系列WLD171
Alternator EL 404D
Controller Smartgen 6120
Warranty 1 year or 1000 hours
| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller
| GF/GFS-WL128 | 128 | 160 | 142 | 178 | D114系列WLD171 | 171KW | EL 274F | 128 | Smartgen 6120
| GF/GFS-WL160 | 160 | 200 | 178 | 223 | D114系列WLD206 | 206KW | EL 274H | 160 | Smartgen 6120
| GF/GFS-WL184 | 184 | 230 | 204 | 255 | D114系列WLD227 | 227KW | EL 274J | 184 | Smartgen 6120
| GF/GFS-WL200 | 200 | 250 | 222 | 278 | D114系列WLD263 | 263KW | EL 274K | 200 | Smartgen 6120
| GF/GFS-WL236 | 236 | 295 | 262 | 328 | G128系列WLG308 | 308KW | EL 314D | 236 | Smartgen 6120
| GF/GFS-WL260 | 260 | 325 | 289 | 361 | G128系列WLG330 | 330KW | EL 314E | 260 | Smartgen 6120
| GF/GFS-WL304 | 304 | 380 | 338 | 423 | G128系列WLG375 | 375KW | EL 314F | 304 | Smartgen 6120
| GF/GFS-WL360 | 360 | 450 | 400 | 500 | G128系列WLG450 | 450KW | EL 354C | 360 | Smartgen 6120
| GF/GFS-WL360 | 360 | 450 | 400 | 500 | 12V系列WLV450 | 450KW | EL 354C | 360 | Smartgen 6120
| GF/GFS-WL400 | 400 | 500 | 444 | 555 | 12V系列WLV510 | 510KW | EL 354D | 400 | Smartgen 6120
| GF/GFS-WL440 | 440 | 550 | 489 | 611 | 12V系列WLV565 | 565KW | EL 354ES | 440 | Smartgen 6120
| GF/GFS-WL500 | 500 | 625 | 556 | 695 | 12V系列WLV610 | 610KW | EL 354FS | 500 | Smartgen 6120
| GF/GFS-WL500 | 500 | 625 | 556 | 695 | 12V系列WLV630 | 630KW | EL 354FS | 500 | Smartgen 6120
| GF/GFS-WL550 | 550 | 687.5 | 611 | 764 | 12V系列WLV680 | 680KW | EL 354G | 550 | Smartgen 6120
| GF/GFS-WL600 | 600 | 750 | 667 | 834 | 12V系列WLV720 | 720KW | EL 354H | 600 | Smartgen 6120
| GF/GFS-WL640 | 640 | 800 | 711 | 889 | 12V系列WLV780 | 780KW | EL 404C | 640 | Smartgen 6120
| GF/GFS-WL640 | 640 | 800 | 711 | 889 | 12V系列WLV826 | 826KW | EL 404C | 640 | Smartgen 6120
| GF/GFS-WL728 | 728 | 910 | 809 | 1011 | 12V系列WLV886 | 886KW | EL 404D | 728 | Smartgen 6120
| GF/GFS-WL728 | 728 | 910 | 809 | 1011 | 12V系列WLV956 | 956KW | EL 404D | 728 | Smartgen 6120
| GF/GFS-WL728 | 728 | 910 | 809 | 1011 | 12V系列WLV1020 | 1020KW | EL 404D | 728 | Smartgen 6120
| GF/GFS-WL728 | 728 | 910 | 809 | 1011 | 12V系列WLV1100四气门 | 1100KW | EL 404D | 728 | Smartgen 6120
| GF/GFS-WL800 | 800 | 1000 | 889 | 1111 | 12V系列WLV1200四气门 | 1200KW | EL 404E | 800 | Smartgen 6120
Ratings are indicative. Please contact us for the latest datasheet and confirmation of availability.
Options Open frame, silent canopy, trailer, ATS and parallel systems
MOQ 1 set
Note The ratings follow ISO 8528. The final configuration depends on the voltage, the fuel autonomy, the enclosure and the ambient temperature.
Your inquiry
WhatsApp: +86-13950513258
Email: sales@easternlion.cn
No.36, XiaYang, BanZhong Industry Area, Fuan, Fujian, China
Print or save as PDF
Back to the series
